! ASHRAE Analytical IntSolDist-NoShade.idf
! Basic file description: ASHRAE Analytical Test-Internal Solar Distribution.
! Author:   R. H. Henninger,  GARD Analytics, Inc.
! Date:     January 2, 2001
! Run:      Fixed interior and exterior temperatures
! Building: Cube 3m x 0.5m x 3m, one external surface with window.
! Internal: None.
! System:   Zone temperature and outdoor temperature kept constant at same value.
! Plant:    None.
! Modified: Conforms with Beta 4 input

  VERSION,.;

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

  Site:Location,
    ATLANTA,                 !- Name
    33.65,                   !- Latitude {deg}
    -84.42,                  !- Longitude {deg}
    -5.000000,               !- Time Zone {hr}
    315.0;                   !- Elevation {m}

  RunPeriod,
    ,                        !- Name
    8,                       !- Begin Month
    21,                      !- Begin Day of Month
    8,                       !- End Month
    21,                      !- End Day of Month
    ,                        !- Day of Week for Start Day
    ,                        !- Use Weather File Holidays and Special Days
    ,                        !- Use Weather File Daylight Saving Period
    ,                        !- Apply Weekend Holiday Rule
    ,                        !- Use Weather File Rain Indicators
    ;                        !- Use Weather File Snow Indicators

  Material,
    LAYER 1,                 !- Name
    VerySmooth,              !- Roughness
    0.10000,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    500.000,                 !- Density {kg/m3}
    2500.00,                 !- Specific Heat {J/kg-K}
    0.000001,                !- Thermal Absorptance
    1.000000,                !- Solar Absorptance
    0.000001;                !- Visible Absorptance

  Material:NoMass,
    SUPERINSUL,              !- Name
    VerySmooth,              !- Roughness
    20.00,                   !- Thermal Resistance {m2-K/W}
    0.9999,                  !- Thermal Absorptance
    0.000001,                !- Solar Absorptance
    0.000001;                !- Visible Absorptance

             ! Material layer names follow:

  Construction,
    HEAVYWEIGHT,             !- Name
    SUPERINSUL,              !- Outside Layer
    LAYER 1;                 !- Layer 2

  Material,
    LAYER 2,                 !- Name
    VerySmooth,              !- Roughness
    0.10000,                 !- Thickness {m}
    1.15000,                 !- Conductivity {W/m-K}
    1.000,                   !- Density {kg/m3}
    100.,                    !- Specific Heat {J/kg-K}
    0.000001,                !- Thermal Absorptance
    1.000000,                !- Solar Absorptance
    0.000001;                !- Visible Absorptance

             ! Material layer names follow:

  Construction,
    LIGHTWEIGHT,             !- Name
    LAYER 2;                 !- Outside Layer

!          0.84,  !N9 [IR emittance: front side]
!          0.84,  !N10 [IR emittance: back side]

  WindowMaterial:Glazing,
    Glass Type 1,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003175,                !- Thickness {m}
    0.86156,                 !- Solar Transmittance at Normal Incidence
    0.07846,                 !- Front Side Solar Reflectance at Normal Incidence
    0.07846,                 !- Back Side Solar Reflectance at Normal Incidence
    0.91325,                 !- Visible Transmittance at Normal Incidence
    0.08200,                 !- Front Side Visible Reflectance at Normal Incidence
    0.08200,                 !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.00001,                 !- Front Side Infrared Hemispherical Emissivity
    0.00001,                 !- Back Side Infrared Hemispherical Emissivity
    1.06;                    !- Conductivity {W/m-K}

               ! Material layer names follow:

  Construction,
    Single Pane Window,      !- Name
    Glass Type 1;            !- Outside Layer

  Timestep,6;

  SurfaceConvectionAlgorithm:Inside,SIMPLE;

  SurfaceConvectionAlgorithm:Outside,TARP;

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    1;                       !- Calculation Frequency

  Site:GroundReflectance,0,0,0,0,0,0,0,0,0,0,0,0;

  Building,
    IntSolDist-NoShade,      !- Name
    0.0,                     !- North Axis {deg}
    Country,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value
    4.0000002E-03,           !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Zone,
    ZONE ONE,                !- Name
    0.0000000E+00,           !- Direction of Relative North {deg}
    0.0000000E+00,           !- X Origin {m}
    0.0000000E+00,           !- Y Origin {m}
    0.0000000E+00,           !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.000,                   !- Ceiling Height {m}
    27.0000;                 !- Volume {m3}

  ! ZoneCapacitanceMultiplier,1;

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  BuildingSurface:Detailed,
    ZONE SURFACE SOUTH,      !- Name
    Wall,                    !- Surface Type
    HEAVYWEIGHT,             !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE SOUTH,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.500,0.000,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    0.500,0.000,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE WEST,       !- Name
    Wall,                    !- Surface Type
    LIGHTWEIGHT,             !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE WEST,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,3.000,3.001,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,3.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE NORTH,      !- Name
    Wall,                    !- Surface Type
    HEAVYWEIGHT,             !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE NORTH,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.500,3.000,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.500,3.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,3.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,3.000,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE EAST,       !- Name
    Wall,                    !- Surface Type
    HEAVYWEIGHT,             !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.500,0.000,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.500,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500,3.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.500,3.000,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZONE SUBSURFACE 1,       !- Name
    Window,                  !- Surface Type
    SINGLE PANE WINDOW,      !- Construction Name
    ZONE SURFACE EAST,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.500,1.000,2.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.500,1.000,1.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500,2.000,1.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.500,2.000,2.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE CEILING,    !- Name
    Ceiling,                 !- Surface Type
    HEAVYWEIGHT,             !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE CEILING,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,3.000,3.001,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.001,  !- X,Y,Z ==> Vertex 2 {m}
    0.500,0.000,3.001,  !- X,Y,Z ==> Vertex 3 {m}
    0.500,3.000,3.001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE FLOOR,      !- Name
    Floor,                   !- Surface Type
    HEAVYWEIGHT,             !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE FLOOR,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,3.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.500,3.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.500,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Hourly,
    Day Sch 2,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Week Sch 2,              !- Name
    Day Sch 2,               !- Sunday Schedule:Day Name
    Day Sch 2,               !- Monday Schedule:Day Name
    Day Sch 2,               !- Tuesday Schedule:Day Name
    Day Sch 2,               !- Wednesday Schedule:Day Name
    Day Sch 2,               !- Thursday Schedule:Day Name
    Day Sch 2,               !- Friday Schedule:Day Name
    Day Sch 2,               !- Saturday Schedule:Day Name
    Day Sch 2,               !- Holiday Schedule:Day Name
    Day Sch 2,               !- SummerDesignDay Schedule:Day Name
    Day Sch 2,               !- WinterDesignDay Schedule:Day Name
    Day Sch 2,               !- CustomDay1 Schedule:Day Name
    Day Sch 2;               !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Sch 2,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Week Sch 2,              !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    ZONE ONE,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    HeatCool Setpoints Set 1;!- Control 1 Name

  ThermostatSetpoint:SingleHeatingOrCooling,
    HeatCool Setpoints Set 1,!- Name
    HeatCool Setpoints;      !- Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

          ! Next Arguments represent each hour of day

  Schedule:Day:Hourly,
    Zone HeatCool Setpoint All Days,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20.,                     !- Hour 1
    20.,                     !- Hour 2
    20.,                     !- Hour 3
    20.,                     !- Hour 4
    20.,                     !- Hour 5
    20.,                     !- Hour 6
    20.,                     !- Hour 7
    20.,                     !- Hour 8
    20.,                     !- Hour 9
    20.,                     !- Hour 10
    20.,                     !- Hour 11
    20.,                     !- Hour 12
    20.,                     !- Hour 13
    20.,                     !- Hour 14
    20.,                     !- Hour 15
    20.,                     !- Hour 16
    20.,                     !- Hour 17
    20.,                     !- Hour 18
    20.,                     !- Hour 19
    20.,                     !- Hour 20
    20.,                     !- Hour 21
    20.,                     !- Hour 22
    20.,                     !- Hour 23
    20.;                     !- Hour 24

          ! Next arguments are names (DaySchedules) for the days

  Schedule:Week:Daily,
    Zone HeatCool Setpoint All Weeks,  !- Name
    Zone HeatCool Setpoint All Days,  !- Sunday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Monday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Tuesday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Wednesday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Thursday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Friday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Saturday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Holiday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- SummerDesignDay Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- WinterDesignDay Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- CustomDay1 Schedule:Day Name
    Zone HeatCool Setpoint All Days;  !- CustomDay2 Schedule:Day Name

          ! remaining arguments are grouped [Name (WeekSchedules),startmonth,startday,endmonth,endday]
          ! 18 periods allowed

  Schedule:Year,
    HeatCool Setpoints,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Zone HeatCool Setpoint All Weeks,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

          ! Next Arguments represent each hour of day

  Schedule:Day:Hourly,
    Control Type All Days-HeatCool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    3,                       !- Hour 1
    3,                       !- Hour 2
    3,                       !- Hour 3
    3,                       !- Hour 4
    3,                       !- Hour 5
    3,                       !- Hour 6
    3,                       !- Hour 7
    3,                       !- Hour 8
    3,                       !- Hour 9
    3,                       !- Hour 10
    3,                       !- Hour 11
    3,                       !- Hour 12
    3,                       !- Hour 13
    3,                       !- Hour 14
    3,                       !- Hour 15
    3,                       !- Hour 16
    3,                       !- Hour 17
    3,                       !- Hour 18
    3,                       !- Hour 19
    3,                       !- Hour 20
    3,                       !- Hour 21
    3,                       !- Hour 22
    3,                       !- Hour 23
    3;                       !- Hour 24

          ! Next arguments are names (DaySchedules) for the days

  Schedule:Week:Daily,
    Control Type All Weeks-HeatCool,  !- Name
    Control Type All Days-HeatCool,  !- Sunday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Monday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Tuesday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Wednesday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Thursday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Friday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Saturday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Holiday Schedule:Day Name
    Control Type All Days-HeatCool,  !- SummerDesignDay Schedule:Day Name
    Control Type All Days-HeatCool,  !- WinterDesignDay Schedule:Day Name
    Control Type All Days-HeatCool,  !- CustomDay1 Schedule:Day Name
    Control Type All Days-HeatCool;  !- CustomDay2 Schedule:Day Name

          ! remaining arguments are grouped [Name (WeekSchedules),startmonth,startday,endmonth,endday]
          ! 18 periods allowed

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Control Type All Weeks-HeatCool,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

    !*****************ZONE EQUIPMENT SPECIFICATION*********************
    !Zone Heating and Cooling Equipment are attached to zones by the following statements:

  ZoneHVAC:EquipmentConnections,
    ZONE ONE,                !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_2,                  !- Zone Air Node Name
    NODE_3;                  !- Zone Return Air Node Name

        !List equipment in simulation order

  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone1Air,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! PURCHASED AIR,
!    A1 [Purchased Air Name],
!    N1 [Zone Supply Air Node Number],
!    N2 [Heating Supply Air Temp],
!    N3 [Cooling Supply Air Temp],
!    N4 [Heating Supply Air Humidity Ratio],
!    N5 [Cooling Supply Air Humidity Ratio];
!

  ZoneHVAC:IdealLoadsAirSystem,
    Zone1Air,                !- Name
    ,                        !- Availability Schedule Name
    NODE_1,                  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    5,                       !- Minimum Cooling Supply Air Temperature {C}
    0.010,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.010,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Zone1Inlets,             !- Name
    NODE_1;                  !- Node 1 Name

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;

  Output:Variable,*,Zone Mean Air Temperature,Timestep;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,Timestep;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,Timestep;

  Output:Variable,*,Site Ground Reflected Solar Radiation Rate per Area,Timestep;

  Output:Variable,*,Surface Outside Face Sunlit Area,Timestep;

  Output:Variable,*,Surface Inside face Temperature,Timestep;

  Output:Variable,*,Surface Outside face Temperature,Timestep;

  Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,Timestep;

  Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,Timestep;

  Output:Variable,*,Surface Outside Face Incident Solar Radiation Rate per Area,Timestep;

  Output:Variable,*,Zone Air System Sensible Heating Energy,Timestep;

  Output:Variable,*,Zone Air System Sensible Cooling Energy,Timestep;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,Timestep;

  Output:Surfaces:Drawing,dxf;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

