! HVAC-COMPONENT TEST CompTestCase E100.idf
! Case 100 run with 46.1C weather file
! Basic file description: HVAC-BESTEST Low-Mass Building
! Author:   R. H. Henninger,  GARD Analytics, Inc.
! Date:     August 4, 2005
! Run:      3 month run for location
! Building: Fictional 1 zone building with near abiabatic surfaces and no windows.
!           Varying internal load, no infiltration
! Internal: 10000 W sensible peak load.
! System:   None.
! Plant:    None.
! Modified:
 Lead Input;

  VERSION,.;

  Site:Location,
    UNKNOWN,                 !- Name
    25.8,                    !- Latitude {deg}
    -80.3,                   !- Longitude {deg}
    -5.0,                    !- Time Zone {hr}
    2.0;                     !- Elevation {m}

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

 ! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

 ! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

  SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2,                       !- End Month
    20,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Material,
    INSULATION-EXT,          !- Name
    VeryRough,               !- Roughness
    1.0,                     !- Thickness {m}
    3.9999999E-02,           !- Conductivity {W/m-K}
    32.03000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.0000001,               !- Thermal Absorptance
    0.0000001,               !- Solar Absorptance
    0.0000001;               !- Visible Absorptance

  Material,
    INSULATION-INT,          !- Name
    VeryRough,               !- Roughness
    1.0,                     !- Thickness {m}
    3.9999999E-02,           !- Conductivity {W/m-K}
    32.03000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.0000001,               !- Thermal Absorptance
    0.0000001,               !- Solar Absorptance
    0.0000001;               !- Visible Absorptance

!  MATERIAL:Regular-R,
!    INSULATION-EXT,          !- Name
!    VerySmooth,              !- Roughness
!    50.00,                   !- Thermal Resistance {m2-K/W}
!    0.9000,                  !- Absorptance:Thermal
!    0.1000,                  !- Absorptance:Solar
!    0.1000;                  !- Absorptance:Visible
!
!  MATERIAL:Regular-R,
!    INSULATION-INT,          !- Name
!    VerySmooth,              !- Roughness
!    50.00,                   !- Thermal Resistance {m2-K/W}
!    0.9000,                  !- Absorptance:Thermal
!    0.6000,                  !- Absorptance:Solar
!    0.6000;                  !- Absorptance:Visible
!MATERIAL:REGULAR,
!    PLASTERBOARD-1,          !- Name
!    Rough,                   !- Roughness
!    0.01200      ,           !- Thickness {m}
!    0.16000      ,           !- Conductivity {W/m-K}
!    950.000      ,           !- Density {kg/m3}
!    840.00       ,           !- Specific Heat {J/kg-K}
!    0.9000000    ,           !- Absorptance:Thermal
!    0.900000    ,            !- Absorptance:Solar
!    0.900000    ;            !- Absorptance:Visible
              ! Material layer names follow:

  Construction,
    LTWALL,                  !- Name
    INSULATION-EXT,          !- Outside Layer
    INSULATION-INT;          !- Layer 2

!              PLASTERBOARD-1;
 End Lead Input;
 Simulation Data;

  Timestep,6;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,TARP;

  Building,
    HVAC-COMPTEST Case E100, !- Name
    0.000,                   !- North Axis {deg}
    Country,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value
    4.0000002E-03,           !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Zone,
    ZONE ONE,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.7000,                  !- Ceiling Height {m}
    129.6;                   !- Volume {m3}

  ! ZoneCapacitanceMultiplier,1;

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    WorldCoordinateSystem;   !- Coordinate System

  BuildingSurface:Detailed,
    ZONE SURFACE NORTH,      !- Name
    Wall,                    !- Surface Type
    LTWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE NORTH,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.00,6.00,2.70,  !- X,Y,Z ==> Vertex 1 {m}
    8.00,6.00,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    0.00,6.00,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    0.00,6.00,2.70;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE EAST,       !- Name
    Wall,                    !- Surface Type
    LTWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE EAST,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.00,0.00,2.70,  !- X,Y,Z ==> Vertex 1 {m}
    8.00,0.00,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    8.00,6.00,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    8.00,6.00,2.70;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE SOUTH,      !- Name
    Wall,                    !- Surface Type
    LTWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE SOUTH,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.00,0.00,2.70,  !- X,Y,Z ==> Vertex 1 {m}
    0.00,0.00,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    8.00,0.00,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    8.00,0.00,2.70;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE WEST,       !- Name
    Wall,                    !- Surface Type
    LTWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE WEST,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.00,6.00,2.70,  !- X,Y,Z ==> Vertex 1 {m}
    0.00,6.00,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    0.00,0.00,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    0.00,0.00,2.70;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE FLOOR,      !- Name
    Floor,                   !- Surface Type
    LTWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE FLOOR,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,6.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    8.000,6.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    8.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE ROOF,       !- Name
    Roof,                    !- Surface Type
    LTWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE ROOF,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,6.000,2.700,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,2.700,  !- X,Y,Z ==> Vertex 2 {m}
    8.000,0.000,2.700,  !- X,Y,Z ==> Vertex 3 {m}
    8.000,6.000,2.700;  !- X,Y,Z ==> Vertex 4 {m}

  OtherEquipment,
    ZONE ONE OthEq 1,        !- Name
    ZONE ONE,                !- Zone or ZoneList Name
    Sch 1,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    10000.0,                 !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.000,                   !- Fraction Latent
    0.000,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Any Number,              !- Name
    0.0,                     !- Lower Limit Value
    100.0,                   !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Hourly,
    Day Sch 1,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0.80,                    !- Hour 1
    0.80,                    !- Hour 2
    0.80,                    !- Hour 3
    0.80,                    !- Hour 4
    0.80,                    !- Hour 5
    0.80,                    !- Hour 6
    0.80,                    !- Hour 7
    0.80,                    !- Hour 8
    0.80,                    !- Hour 9
    0.80,                    !- Hour 10
    0.80,                    !- Hour 11
    0.80,                    !- Hour 12
    0.80,                    !- Hour 13
    0.80,                    !- Hour 14
    0.80,                    !- Hour 15
    0.80,                    !- Hour 16
    0.80,                    !- Hour 17
    0.80,                    !- Hour 18
    0.80,                    !- Hour 19
    0.80,                    !- Hour 20
    0.80,                    !- Hour 21
    0.80,                    !- Hour 22
    0.80,                    !- Hour 23
    0.80;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 2,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0.81,                    !- Hour 1
    0.81,                    !- Hour 2
    0.81,                    !- Hour 3
    0.81,                    !- Hour 4
    0.81,                    !- Hour 5
    0.81,                    !- Hour 6
    0.81,                    !- Hour 7
    0.81,                    !- Hour 8
    0.81,                    !- Hour 9
    0.81,                    !- Hour 10
    0.81,                    !- Hour 11
    0.81,                    !- Hour 12
    0.81,                    !- Hour 13
    0.81,                    !- Hour 14
    0.81,                    !- Hour 15
    0.81,                    !- Hour 16
    0.81,                    !- Hour 17
    0.81,                    !- Hour 18
    0.81,                    !- Hour 19
    0.81,                    !- Hour 20
    0.81,                    !- Hour 21
    0.81,                    !- Hour 22
    0.81,                    !- Hour 23
    0.81;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 3,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0.82,                    !- Hour 1
    0.82,                    !- Hour 2
    0.82,                    !- Hour 3
    0.82,                    !- Hour 4
    0.82,                    !- Hour 5
    0.82,                    !- Hour 6
    0.82,                    !- Hour 7
    0.82,                    !- Hour 8
    0.82,                    !- Hour 9
    0.82,                    !- Hour 10
    0.82,                    !- Hour 11
    0.82,                    !- Hour 12
    0.82,                    !- Hour 13
    0.82,                    !- Hour 14
    0.82,                    !- Hour 15
    0.82,                    !- Hour 16
    0.82,                    !- Hour 17
    0.82,                    !- Hour 18
    0.82,                    !- Hour 19
    0.82,                    !- Hour 20
    0.82,                    !- Hour 21
    0.82,                    !- Hour 22
    0.82,                    !- Hour 23
    0.82;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 4,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0.83,                    !- Hour 1
    0.83,                    !- Hour 2
    0.83,                    !- Hour 3
    0.83,                    !- Hour 4
    0.83,                    !- Hour 5
    0.83,                    !- Hour 6
    0.83,                    !- Hour 7
    0.83,                    !- Hour 8
    0.83,                    !- Hour 9
    0.83,                    !- Hour 10
    0.83,                    !- Hour 11
    0.83,                    !- Hour 12
    0.83,                    !- Hour 13
    0.83,                    !- Hour 14
    0.83,                    !- Hour 15
    0.83,                    !- Hour 16
    0.83,                    !- Hour 17
    0.83,                    !- Hour 18
    0.83,                    !- Hour 19
    0.83,                    !- Hour 20
    0.83,                    !- Hour 21
    0.83,                    !- Hour 22
    0.83,                    !- Hour 23
    0.83;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 5,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0.84,                    !- Hour 1
    0.84,                    !- Hour 2
    0.84,                    !- Hour 3
    0.84,                    !- Hour 4
    0.84,                    !- Hour 5
    0.84,                    !- Hour 6
    0.84,                    !- Hour 7
    0.84,                    !- Hour 8
    0.84,                    !- Hour 9
    0.84,                    !- Hour 10
    0.84,                    !- Hour 11
    0.84,                    !- Hour 12
    0.84,                    !- Hour 13
    0.84,                    !- Hour 14
    0.84,                    !- Hour 15
    0.84,                    !- Hour 16
    0.84,                    !- Hour 17
    0.84,                    !- Hour 18
    0.84,                    !- Hour 19
    0.84,                    !- Hour 20
    0.84,                    !- Hour 21
    0.84,                    !- Hour 22
    0.84,                    !- Hour 23
    0.84;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 6,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0.85,                    !- Hour 1
    0.85,                    !- Hour 2
    0.85,                    !- Hour 3
    0.85,                    !- Hour 4
    0.85,                    !- Hour 5
    0.85,                    !- Hour 6
    0.85,                    !- Hour 7
    0.85,                    !- Hour 8
    0.85,                    !- Hour 9
    0.85,                    !- Hour 10
    0.85,                    !- Hour 11
    0.85,                    !- Hour 12
    0.85,                    !- Hour 13
    0.85,                    !- Hour 14
    0.85,                    !- Hour 15
    0.85,                    !- Hour 16
    0.85,                    !- Hour 17
    0.85,                    !- Hour 18
    0.85,                    !- Hour 19
    0.85,                    !- Hour 20
    0.85,                    !- Hour 21
    0.85,                    !- Hour 22
    0.85,                    !- Hour 23
    0.85;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 7,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0.86,                    !- Hour 1
    0.86,                    !- Hour 2
    0.86,                    !- Hour 3
    0.86,                    !- Hour 4
    0.86,                    !- Hour 5
    0.86,                    !- Hour 6
    0.86,                    !- Hour 7
    0.86,                    !- Hour 8
    0.86,                    !- Hour 9
    0.86,                    !- Hour 10
    0.86,                    !- Hour 11
    0.86,                    !- Hour 12
    0.86,                    !- Hour 13
    0.86,                    !- Hour 14
    0.86,                    !- Hour 15
    0.86,                    !- Hour 16
    0.86,                    !- Hour 17
    0.86,                    !- Hour 18
    0.86,                    !- Hour 19
    0.86,                    !- Hour 20
    0.86,                    !- Hour 21
    0.86,                    !- Hour 22
    0.86,                    !- Hour 23
    0.86;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 8,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0.87,                    !- Hour 1
    0.87,                    !- Hour 2
    0.87,                    !- Hour 3
    0.87,                    !- Hour 4
    0.87,                    !- Hour 5
    0.87,                    !- Hour 6
    0.87,                    !- Hour 7
    0.87,                    !- Hour 8
    0.87,                    !- Hour 9
    0.87,                    !- Hour 10
    0.87,                    !- Hour 11
    0.87,                    !- Hour 12
    0.87,                    !- Hour 13
    0.87,                    !- Hour 14
    0.87,                    !- Hour 15
    0.87,                    !- Hour 16
    0.87,                    !- Hour 17
    0.87,                    !- Hour 18
    0.87,                    !- Hour 19
    0.87,                    !- Hour 20
    0.87,                    !- Hour 21
    0.87,                    !- Hour 22
    0.87,                    !- Hour 23
    0.87;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 9,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0.88,                    !- Hour 1
    0.88,                    !- Hour 2
    0.88,                    !- Hour 3
    0.88,                    !- Hour 4
    0.88,                    !- Hour 5
    0.88,                    !- Hour 6
    0.88,                    !- Hour 7
    0.88,                    !- Hour 8
    0.88,                    !- Hour 9
    0.88,                    !- Hour 10
    0.88,                    !- Hour 11
    0.88,                    !- Hour 12
    0.88,                    !- Hour 13
    0.88,                    !- Hour 14
    0.88,                    !- Hour 15
    0.88,                    !- Hour 16
    0.88,                    !- Hour 17
    0.88,                    !- Hour 18
    0.88,                    !- Hour 19
    0.88,                    !- Hour 20
    0.88,                    !- Hour 21
    0.88,                    !- Hour 22
    0.88,                    !- Hour 23
    0.88;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 10,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.89,                    !- Hour 1
    0.89,                    !- Hour 2
    0.89,                    !- Hour 3
    0.89,                    !- Hour 4
    0.89,                    !- Hour 5
    0.89,                    !- Hour 6
    0.89,                    !- Hour 7
    0.89,                    !- Hour 8
    0.89,                    !- Hour 9
    0.89,                    !- Hour 10
    0.89,                    !- Hour 11
    0.89,                    !- Hour 12
    0.89,                    !- Hour 13
    0.89,                    !- Hour 14
    0.89,                    !- Hour 15
    0.89,                    !- Hour 16
    0.89,                    !- Hour 17
    0.89,                    !- Hour 18
    0.89,                    !- Hour 19
    0.89,                    !- Hour 20
    0.89,                    !- Hour 21
    0.89,                    !- Hour 22
    0.89,                    !- Hour 23
    0.89;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 11,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.90,                    !- Hour 1
    0.90,                    !- Hour 2
    0.90,                    !- Hour 3
    0.90,                    !- Hour 4
    0.90,                    !- Hour 5
    0.90,                    !- Hour 6
    0.90,                    !- Hour 7
    0.90,                    !- Hour 8
    0.90,                    !- Hour 9
    0.90,                    !- Hour 10
    0.90,                    !- Hour 11
    0.90,                    !- Hour 12
    0.90,                    !- Hour 13
    0.90,                    !- Hour 14
    0.90,                    !- Hour 15
    0.90,                    !- Hour 16
    0.90,                    !- Hour 17
    0.90,                    !- Hour 18
    0.90,                    !- Hour 19
    0.90,                    !- Hour 20
    0.90,                    !- Hour 21
    0.90,                    !- Hour 22
    0.90,                    !- Hour 23
    0.90;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 12,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.91,                    !- Hour 1
    0.91,                    !- Hour 2
    0.91,                    !- Hour 3
    0.91,                    !- Hour 4
    0.91,                    !- Hour 5
    0.91,                    !- Hour 6
    0.91,                    !- Hour 7
    0.91,                    !- Hour 8
    0.91,                    !- Hour 9
    0.91,                    !- Hour 10
    0.91,                    !- Hour 11
    0.91,                    !- Hour 12
    0.91,                    !- Hour 13
    0.91,                    !- Hour 14
    0.91,                    !- Hour 15
    0.91,                    !- Hour 16
    0.91,                    !- Hour 17
    0.91,                    !- Hour 18
    0.91,                    !- Hour 19
    0.91,                    !- Hour 20
    0.91,                    !- Hour 21
    0.91,                    !- Hour 22
    0.91,                    !- Hour 23
    0.91;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 13,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.92,                    !- Hour 1
    0.92,                    !- Hour 2
    0.92,                    !- Hour 3
    0.92,                    !- Hour 4
    0.92,                    !- Hour 5
    0.92,                    !- Hour 6
    0.92,                    !- Hour 7
    0.92,                    !- Hour 8
    0.92,                    !- Hour 9
    0.92,                    !- Hour 10
    0.92,                    !- Hour 11
    0.92,                    !- Hour 12
    0.92,                    !- Hour 13
    0.92,                    !- Hour 14
    0.92,                    !- Hour 15
    0.92,                    !- Hour 16
    0.92,                    !- Hour 17
    0.92,                    !- Hour 18
    0.92,                    !- Hour 19
    0.92,                    !- Hour 20
    0.92,                    !- Hour 21
    0.92,                    !- Hour 22
    0.92,                    !- Hour 23
    0.92;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 14,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.93,                    !- Hour 1
    0.93,                    !- Hour 2
    0.93,                    !- Hour 3
    0.93,                    !- Hour 4
    0.93,                    !- Hour 5
    0.93,                    !- Hour 6
    0.93,                    !- Hour 7
    0.93,                    !- Hour 8
    0.93,                    !- Hour 9
    0.93,                    !- Hour 10
    0.93,                    !- Hour 11
    0.93,                    !- Hour 12
    0.93,                    !- Hour 13
    0.93,                    !- Hour 14
    0.93,                    !- Hour 15
    0.93,                    !- Hour 16
    0.93,                    !- Hour 17
    0.93,                    !- Hour 18
    0.93,                    !- Hour 19
    0.93,                    !- Hour 20
    0.93,                    !- Hour 21
    0.93,                    !- Hour 22
    0.93,                    !- Hour 23
    0.93;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 15,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.94,                    !- Hour 1
    0.94,                    !- Hour 2
    0.94,                    !- Hour 3
    0.94,                    !- Hour 4
    0.94,                    !- Hour 5
    0.94,                    !- Hour 6
    0.94,                    !- Hour 7
    0.94,                    !- Hour 8
    0.94,                    !- Hour 9
    0.94,                    !- Hour 10
    0.94,                    !- Hour 11
    0.94,                    !- Hour 12
    0.94,                    !- Hour 13
    0.94,                    !- Hour 14
    0.94,                    !- Hour 15
    0.94,                    !- Hour 16
    0.94,                    !- Hour 17
    0.94,                    !- Hour 18
    0.94,                    !- Hour 19
    0.94,                    !- Hour 20
    0.94,                    !- Hour 21
    0.94,                    !- Hour 22
    0.94,                    !- Hour 23
    0.94;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 16,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.95,                    !- Hour 1
    0.95,                    !- Hour 2
    0.95,                    !- Hour 3
    0.95,                    !- Hour 4
    0.95,                    !- Hour 5
    0.95,                    !- Hour 6
    0.95,                    !- Hour 7
    0.95,                    !- Hour 8
    0.95,                    !- Hour 9
    0.95,                    !- Hour 10
    0.95,                    !- Hour 11
    0.95,                    !- Hour 12
    0.95,                    !- Hour 13
    0.95,                    !- Hour 14
    0.95,                    !- Hour 15
    0.95,                    !- Hour 16
    0.95,                    !- Hour 17
    0.95,                    !- Hour 18
    0.95,                    !- Hour 19
    0.95,                    !- Hour 20
    0.95,                    !- Hour 21
    0.95,                    !- Hour 22
    0.95,                    !- Hour 23
    0.95;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 17,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.96,                    !- Hour 1
    0.96,                    !- Hour 2
    0.96,                    !- Hour 3
    0.96,                    !- Hour 4
    0.96,                    !- Hour 5
    0.96,                    !- Hour 6
    0.96,                    !- Hour 7
    0.96,                    !- Hour 8
    0.96,                    !- Hour 9
    0.96,                    !- Hour 10
    0.96,                    !- Hour 11
    0.96,                    !- Hour 12
    0.96,                    !- Hour 13
    0.96,                    !- Hour 14
    0.96,                    !- Hour 15
    0.96,                    !- Hour 16
    0.96,                    !- Hour 17
    0.96,                    !- Hour 18
    0.96,                    !- Hour 19
    0.96,                    !- Hour 20
    0.96,                    !- Hour 21
    0.96,                    !- Hour 22
    0.96,                    !- Hour 23
    0.96;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 18,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.97,                    !- Hour 1
    0.97,                    !- Hour 2
    0.97,                    !- Hour 3
    0.97,                    !- Hour 4
    0.97,                    !- Hour 5
    0.97,                    !- Hour 6
    0.97,                    !- Hour 7
    0.97,                    !- Hour 8
    0.97,                    !- Hour 9
    0.97,                    !- Hour 10
    0.97,                    !- Hour 11
    0.97,                    !- Hour 12
    0.97,                    !- Hour 13
    0.97,                    !- Hour 14
    0.97,                    !- Hour 15
    0.97,                    !- Hour 16
    0.97,                    !- Hour 17
    0.97,                    !- Hour 18
    0.97,                    !- Hour 19
    0.97,                    !- Hour 20
    0.97,                    !- Hour 21
    0.97,                    !- Hour 22
    0.97,                    !- Hour 23
    0.97;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 19,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.98,                    !- Hour 1
    0.98,                    !- Hour 2
    0.98,                    !- Hour 3
    0.98,                    !- Hour 4
    0.98,                    !- Hour 5
    0.98,                    !- Hour 6
    0.98,                    !- Hour 7
    0.98,                    !- Hour 8
    0.98,                    !- Hour 9
    0.98,                    !- Hour 10
    0.98,                    !- Hour 11
    0.98,                    !- Hour 12
    0.98,                    !- Hour 13
    0.98,                    !- Hour 14
    0.98,                    !- Hour 15
    0.98,                    !- Hour 16
    0.98,                    !- Hour 17
    0.98,                    !- Hour 18
    0.98,                    !- Hour 19
    0.98,                    !- Hour 20
    0.98,                    !- Hour 21
    0.98,                    !- Hour 22
    0.98,                    !- Hour 23
    0.98;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 20,              !- Name
    Fraction,                !- Schedule Type Limits Name
    0.99,                    !- Hour 1
    0.99,                    !- Hour 2
    0.99,                    !- Hour 3
    0.99,                    !- Hour 4
    0.99,                    !- Hour 5
    0.99,                    !- Hour 6
    0.99,                    !- Hour 7
    0.99,                    !- Hour 8
    0.99,                    !- Hour 9
    0.99,                    !- Hour 10
    0.99,                    !- Hour 11
    0.99,                    !- Hour 12
    0.99,                    !- Hour 13
    0.99,                    !- Hour 14
    0.99,                    !- Hour 15
    0.99,                    !- Hour 16
    0.99,                    !- Hour 17
    0.99,                    !- Hour 18
    0.99,                    !- Hour 19
    0.99,                    !- Hour 20
    0.99,                    !- Hour 21
    0.99,                    !- Hour 22
    0.99,                    !- Hour 23
    0.99;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 21,              !- Name
    Fraction,                !- Schedule Type Limits Name
    1.00,                    !- Hour 1
    1.00,                    !- Hour 2
    1.00,                    !- Hour 3
    1.00,                    !- Hour 4
    1.00,                    !- Hour 5
    1.00,                    !- Hour 6
    1.00,                    !- Hour 7
    1.00,                    !- Hour 8
    1.00,                    !- Hour 9
    1.00,                    !- Hour 10
    1.00,                    !- Hour 11
    1.00,                    !- Hour 12
    1.00,                    !- Hour 13
    1.00,                    !- Hour 14
    1.00,                    !- Hour 15
    1.00,                    !- Hour 16
    1.00,                    !- Hour 17
    1.00,                    !- Hour 18
    1.00,                    !- Hour 19
    1.00,                    !- Hour 20
    1.00,                    !- Hour 21
    1.00,                    !- Hour 22
    1.00,                    !- Hour 23
    1.00;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 22,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.01,                    !- Hour 1
    1.01,                    !- Hour 2
    1.01,                    !- Hour 3
    1.01,                    !- Hour 4
    1.01,                    !- Hour 5
    1.01,                    !- Hour 6
    1.01,                    !- Hour 7
    1.01,                    !- Hour 8
    1.01,                    !- Hour 9
    1.01,                    !- Hour 10
    1.01,                    !- Hour 11
    1.01,                    !- Hour 12
    1.01,                    !- Hour 13
    1.01,                    !- Hour 14
    1.01,                    !- Hour 15
    1.01,                    !- Hour 16
    1.01,                    !- Hour 17
    1.01,                    !- Hour 18
    1.01,                    !- Hour 19
    1.01,                    !- Hour 20
    1.01,                    !- Hour 21
    1.01,                    !- Hour 22
    1.01,                    !- Hour 23
    1.01;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 23,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.02,                    !- Hour 1
    1.02,                    !- Hour 2
    1.02,                    !- Hour 3
    1.02,                    !- Hour 4
    1.02,                    !- Hour 5
    1.02,                    !- Hour 6
    1.02,                    !- Hour 7
    1.02,                    !- Hour 8
    1.02,                    !- Hour 9
    1.02,                    !- Hour 10
    1.02,                    !- Hour 11
    1.02,                    !- Hour 12
    1.02,                    !- Hour 13
    1.02,                    !- Hour 14
    1.02,                    !- Hour 15
    1.02,                    !- Hour 16
    1.02,                    !- Hour 17
    1.02,                    !- Hour 18
    1.02,                    !- Hour 19
    1.02,                    !- Hour 20
    1.02,                    !- Hour 21
    1.02,                    !- Hour 22
    1.02,                    !- Hour 23
    1.02;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 24,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.03,                    !- Hour 1
    1.03,                    !- Hour 2
    1.03,                    !- Hour 3
    1.03,                    !- Hour 4
    1.03,                    !- Hour 5
    1.03,                    !- Hour 6
    1.03,                    !- Hour 7
    1.03,                    !- Hour 8
    1.03,                    !- Hour 9
    1.03,                    !- Hour 10
    1.03,                    !- Hour 11
    1.03,                    !- Hour 12
    1.03,                    !- Hour 13
    1.03,                    !- Hour 14
    1.03,                    !- Hour 15
    1.03,                    !- Hour 16
    1.03,                    !- Hour 17
    1.03,                    !- Hour 18
    1.03,                    !- Hour 19
    1.03,                    !- Hour 20
    1.03,                    !- Hour 21
    1.03,                    !- Hour 22
    1.03,                    !- Hour 23
    1.03;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 25,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.04,                    !- Hour 1
    1.04,                    !- Hour 2
    1.04,                    !- Hour 3
    1.04,                    !- Hour 4
    1.04,                    !- Hour 5
    1.04,                    !- Hour 6
    1.04,                    !- Hour 7
    1.04,                    !- Hour 8
    1.04,                    !- Hour 9
    1.04,                    !- Hour 10
    1.04,                    !- Hour 11
    1.04,                    !- Hour 12
    1.04,                    !- Hour 13
    1.04,                    !- Hour 14
    1.04,                    !- Hour 15
    1.04,                    !- Hour 16
    1.04,                    !- Hour 17
    1.04,                    !- Hour 18
    1.04,                    !- Hour 19
    1.04,                    !- Hour 20
    1.04,                    !- Hour 21
    1.04,                    !- Hour 22
    1.04,                    !- Hour 23
    1.04;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 26,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.05,                    !- Hour 1
    1.05,                    !- Hour 2
    1.05,                    !- Hour 3
    1.05,                    !- Hour 4
    1.05,                    !- Hour 5
    1.05,                    !- Hour 6
    1.05,                    !- Hour 7
    1.05,                    !- Hour 8
    1.05,                    !- Hour 9
    1.05,                    !- Hour 10
    1.05,                    !- Hour 11
    1.05,                    !- Hour 12
    1.05,                    !- Hour 13
    1.05,                    !- Hour 14
    1.05,                    !- Hour 15
    1.05,                    !- Hour 16
    1.05,                    !- Hour 17
    1.05,                    !- Hour 18
    1.05,                    !- Hour 19
    1.05,                    !- Hour 20
    1.05,                    !- Hour 21
    1.05,                    !- Hour 22
    1.05,                    !- Hour 23
    1.05;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 27,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.06,                    !- Hour 1
    1.06,                    !- Hour 2
    1.06,                    !- Hour 3
    1.06,                    !- Hour 4
    1.06,                    !- Hour 5
    1.06,                    !- Hour 6
    1.06,                    !- Hour 7
    1.06,                    !- Hour 8
    1.06,                    !- Hour 9
    1.06,                    !- Hour 10
    1.06,                    !- Hour 11
    1.06,                    !- Hour 12
    1.06,                    !- Hour 13
    1.06,                    !- Hour 14
    1.06,                    !- Hour 15
    1.06,                    !- Hour 16
    1.06,                    !- Hour 17
    1.06,                    !- Hour 18
    1.06,                    !- Hour 19
    1.06,                    !- Hour 20
    1.06,                    !- Hour 21
    1.06,                    !- Hour 22
    1.06,                    !- Hour 23
    1.06;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 28,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.07,                    !- Hour 1
    1.07,                    !- Hour 2
    1.07,                    !- Hour 3
    1.07,                    !- Hour 4
    1.07,                    !- Hour 5
    1.07,                    !- Hour 6
    1.07,                    !- Hour 7
    1.07,                    !- Hour 8
    1.07,                    !- Hour 9
    1.07,                    !- Hour 10
    1.07,                    !- Hour 11
    1.07,                    !- Hour 12
    1.07,                    !- Hour 13
    1.07,                    !- Hour 14
    1.07,                    !- Hour 15
    1.07,                    !- Hour 16
    1.07,                    !- Hour 17
    1.07,                    !- Hour 18
    1.07,                    !- Hour 19
    1.07,                    !- Hour 20
    1.07,                    !- Hour 21
    1.07,                    !- Hour 22
    1.07,                    !- Hour 23
    1.07;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 29,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.08,                    !- Hour 1
    1.08,                    !- Hour 2
    1.08,                    !- Hour 3
    1.08,                    !- Hour 4
    1.08,                    !- Hour 5
    1.08,                    !- Hour 6
    1.08,                    !- Hour 7
    1.08,                    !- Hour 8
    1.08,                    !- Hour 9
    1.08,                    !- Hour 10
    1.08,                    !- Hour 11
    1.08,                    !- Hour 12
    1.08,                    !- Hour 13
    1.08,                    !- Hour 14
    1.08,                    !- Hour 15
    1.08,                    !- Hour 16
    1.08,                    !- Hour 17
    1.08,                    !- Hour 18
    1.08,                    !- Hour 19
    1.08,                    !- Hour 20
    1.08,                    !- Hour 21
    1.08,                    !- Hour 22
    1.08,                    !- Hour 23
    1.08;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 30,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.09,                    !- Hour 1
    1.09,                    !- Hour 2
    1.09,                    !- Hour 3
    1.09,                    !- Hour 4
    1.09,                    !- Hour 5
    1.09,                    !- Hour 6
    1.09,                    !- Hour 7
    1.09,                    !- Hour 8
    1.09,                    !- Hour 9
    1.09,                    !- Hour 10
    1.09,                    !- Hour 11
    1.09,                    !- Hour 12
    1.09,                    !- Hour 13
    1.09,                    !- Hour 14
    1.09,                    !- Hour 15
    1.09,                    !- Hour 16
    1.09,                    !- Hour 17
    1.09,                    !- Hour 18
    1.09,                    !- Hour 19
    1.09,                    !- Hour 20
    1.09,                    !- Hour 21
    1.09,                    !- Hour 22
    1.09,                    !- Hour 23
    1.09;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 31,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.10,                    !- Hour 1
    1.10,                    !- Hour 2
    1.10,                    !- Hour 3
    1.10,                    !- Hour 4
    1.10,                    !- Hour 5
    1.10,                    !- Hour 6
    1.10,                    !- Hour 7
    1.10,                    !- Hour 8
    1.10,                    !- Hour 9
    1.10,                    !- Hour 10
    1.10,                    !- Hour 11
    1.10,                    !- Hour 12
    1.10,                    !- Hour 13
    1.10,                    !- Hour 14
    1.10,                    !- Hour 15
    1.10,                    !- Hour 16
    1.10,                    !- Hour 17
    1.10,                    !- Hour 18
    1.10,                    !- Hour 19
    1.10,                    !- Hour 20
    1.10,                    !- Hour 21
    1.10,                    !- Hour 22
    1.10,                    !- Hour 23
    1.10;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 32,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.11,                    !- Hour 1
    1.11,                    !- Hour 2
    1.11,                    !- Hour 3
    1.11,                    !- Hour 4
    1.11,                    !- Hour 5
    1.11,                    !- Hour 6
    1.11,                    !- Hour 7
    1.11,                    !- Hour 8
    1.11,                    !- Hour 9
    1.11,                    !- Hour 10
    1.11,                    !- Hour 11
    1.11,                    !- Hour 12
    1.11,                    !- Hour 13
    1.11,                    !- Hour 14
    1.11,                    !- Hour 15
    1.11,                    !- Hour 16
    1.11,                    !- Hour 17
    1.11,                    !- Hour 18
    1.11,                    !- Hour 19
    1.11,                    !- Hour 20
    1.11,                    !- Hour 21
    1.11,                    !- Hour 22
    1.11,                    !- Hour 23
    1.11;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 33,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.12,                    !- Hour 1
    1.12,                    !- Hour 2
    1.12,                    !- Hour 3
    1.12,                    !- Hour 4
    1.12,                    !- Hour 5
    1.12,                    !- Hour 6
    1.12,                    !- Hour 7
    1.12,                    !- Hour 8
    1.12,                    !- Hour 9
    1.12,                    !- Hour 10
    1.12,                    !- Hour 11
    1.12,                    !- Hour 12
    1.12,                    !- Hour 13
    1.12,                    !- Hour 14
    1.12,                    !- Hour 15
    1.12,                    !- Hour 16
    1.12,                    !- Hour 17
    1.12,                    !- Hour 18
    1.12,                    !- Hour 19
    1.12,                    !- Hour 20
    1.12,                    !- Hour 21
    1.12,                    !- Hour 22
    1.12,                    !- Hour 23
    1.12;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 34,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.13,                    !- Hour 1
    1.13,                    !- Hour 2
    1.13,                    !- Hour 3
    1.13,                    !- Hour 4
    1.13,                    !- Hour 5
    1.13,                    !- Hour 6
    1.13,                    !- Hour 7
    1.13,                    !- Hour 8
    1.13,                    !- Hour 9
    1.13,                    !- Hour 10
    1.13,                    !- Hour 11
    1.13,                    !- Hour 12
    1.13,                    !- Hour 13
    1.13,                    !- Hour 14
    1.13,                    !- Hour 15
    1.13,                    !- Hour 16
    1.13,                    !- Hour 17
    1.13,                    !- Hour 18
    1.13,                    !- Hour 19
    1.13,                    !- Hour 20
    1.13,                    !- Hour 21
    1.13,                    !- Hour 22
    1.13,                    !- Hour 23
    1.13;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 35,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.14,                    !- Hour 1
    1.14,                    !- Hour 2
    1.14,                    !- Hour 3
    1.14,                    !- Hour 4
    1.14,                    !- Hour 5
    1.14,                    !- Hour 6
    1.14,                    !- Hour 7
    1.14,                    !- Hour 8
    1.14,                    !- Hour 9
    1.14,                    !- Hour 10
    1.14,                    !- Hour 11
    1.14,                    !- Hour 12
    1.14,                    !- Hour 13
    1.14,                    !- Hour 14
    1.14,                    !- Hour 15
    1.14,                    !- Hour 16
    1.14,                    !- Hour 17
    1.14,                    !- Hour 18
    1.14,                    !- Hour 19
    1.14,                    !- Hour 20
    1.14,                    !- Hour 21
    1.14,                    !- Hour 22
    1.14,                    !- Hour 23
    1.14;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 36,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.15,                    !- Hour 1
    1.15,                    !- Hour 2
    1.15,                    !- Hour 3
    1.15,                    !- Hour 4
    1.15,                    !- Hour 5
    1.15,                    !- Hour 6
    1.15,                    !- Hour 7
    1.15,                    !- Hour 8
    1.15,                    !- Hour 9
    1.15,                    !- Hour 10
    1.15,                    !- Hour 11
    1.15,                    !- Hour 12
    1.15,                    !- Hour 13
    1.15,                    !- Hour 14
    1.15,                    !- Hour 15
    1.15,                    !- Hour 16
    1.15,                    !- Hour 17
    1.15,                    !- Hour 18
    1.15,                    !- Hour 19
    1.15,                    !- Hour 20
    1.15,                    !- Hour 21
    1.15,                    !- Hour 22
    1.15,                    !- Hour 23
    1.15;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 37,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.16,                    !- Hour 1
    1.16,                    !- Hour 2
    1.16,                    !- Hour 3
    1.16,                    !- Hour 4
    1.16,                    !- Hour 5
    1.16,                    !- Hour 6
    1.16,                    !- Hour 7
    1.16,                    !- Hour 8
    1.16,                    !- Hour 9
    1.16,                    !- Hour 10
    1.16,                    !- Hour 11
    1.16,                    !- Hour 12
    1.16,                    !- Hour 13
    1.16,                    !- Hour 14
    1.16,                    !- Hour 15
    1.16,                    !- Hour 16
    1.16,                    !- Hour 17
    1.16,                    !- Hour 18
    1.16,                    !- Hour 19
    1.16,                    !- Hour 20
    1.16,                    !- Hour 21
    1.16,                    !- Hour 22
    1.16,                    !- Hour 23
    1.16;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 38,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.17,                    !- Hour 1
    1.17,                    !- Hour 2
    1.17,                    !- Hour 3
    1.17,                    !- Hour 4
    1.17,                    !- Hour 5
    1.17,                    !- Hour 6
    1.17,                    !- Hour 7
    1.17,                    !- Hour 8
    1.17,                    !- Hour 9
    1.17,                    !- Hour 10
    1.17,                    !- Hour 11
    1.17,                    !- Hour 12
    1.17,                    !- Hour 13
    1.17,                    !- Hour 14
    1.17,                    !- Hour 15
    1.17,                    !- Hour 16
    1.17,                    !- Hour 17
    1.17,                    !- Hour 18
    1.17,                    !- Hour 19
    1.17,                    !- Hour 20
    1.17,                    !- Hour 21
    1.17,                    !- Hour 22
    1.17,                    !- Hour 23
    1.17;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 39,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.18,                    !- Hour 1
    1.18,                    !- Hour 2
    1.18,                    !- Hour 3
    1.18,                    !- Hour 4
    1.18,                    !- Hour 5
    1.18,                    !- Hour 6
    1.18,                    !- Hour 7
    1.18,                    !- Hour 8
    1.18,                    !- Hour 9
    1.18,                    !- Hour 10
    1.18,                    !- Hour 11
    1.18,                    !- Hour 12
    1.18,                    !- Hour 13
    1.18,                    !- Hour 14
    1.18,                    !- Hour 15
    1.18,                    !- Hour 16
    1.18,                    !- Hour 17
    1.18,                    !- Hour 18
    1.18,                    !- Hour 19
    1.18,                    !- Hour 20
    1.18,                    !- Hour 21
    1.18,                    !- Hour 22
    1.18,                    !- Hour 23
    1.18;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 40,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.19,                    !- Hour 1
    1.19,                    !- Hour 2
    1.19,                    !- Hour 3
    1.19,                    !- Hour 4
    1.19,                    !- Hour 5
    1.19,                    !- Hour 6
    1.19,                    !- Hour 7
    1.19,                    !- Hour 8
    1.19,                    !- Hour 9
    1.19,                    !- Hour 10
    1.19,                    !- Hour 11
    1.19,                    !- Hour 12
    1.19,                    !- Hour 13
    1.19,                    !- Hour 14
    1.19,                    !- Hour 15
    1.19,                    !- Hour 16
    1.19,                    !- Hour 17
    1.19,                    !- Hour 18
    1.19,                    !- Hour 19
    1.19,                    !- Hour 20
    1.19,                    !- Hour 21
    1.19,                    !- Hour 22
    1.19,                    !- Hour 23
    1.19;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 41,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.20,                    !- Hour 1
    1.20,                    !- Hour 2
    1.20,                    !- Hour 3
    1.20,                    !- Hour 4
    1.20,                    !- Hour 5
    1.20,                    !- Hour 6
    1.20,                    !- Hour 7
    1.20,                    !- Hour 8
    1.20,                    !- Hour 9
    1.20,                    !- Hour 10
    1.20,                    !- Hour 11
    1.20,                    !- Hour 12
    1.20,                    !- Hour 13
    1.20,                    !- Hour 14
    1.20,                    !- Hour 15
    1.20,                    !- Hour 16
    1.20,                    !- Hour 17
    1.20,                    !- Hour 18
    1.20,                    !- Hour 19
    1.20,                    !- Hour 20
    1.20,                    !- Hour 21
    1.20,                    !- Hour 22
    1.20,                    !- Hour 23
    1.20;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 42,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.21,                    !- Hour 1
    1.21,                    !- Hour 2
    1.21,                    !- Hour 3
    1.21,                    !- Hour 4
    1.21,                    !- Hour 5
    1.21,                    !- Hour 6
    1.21,                    !- Hour 7
    1.21,                    !- Hour 8
    1.21,                    !- Hour 9
    1.21,                    !- Hour 10
    1.21,                    !- Hour 11
    1.21,                    !- Hour 12
    1.21,                    !- Hour 13
    1.21,                    !- Hour 14
    1.21,                    !- Hour 15
    1.21,                    !- Hour 16
    1.21,                    !- Hour 17
    1.21,                    !- Hour 18
    1.21,                    !- Hour 19
    1.21,                    !- Hour 20
    1.21,                    !- Hour 21
    1.21,                    !- Hour 22
    1.21,                    !- Hour 23
    1.21;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 43,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.22,                    !- Hour 1
    1.22,                    !- Hour 2
    1.22,                    !- Hour 3
    1.22,                    !- Hour 4
    1.22,                    !- Hour 5
    1.22,                    !- Hour 6
    1.22,                    !- Hour 7
    1.22,                    !- Hour 8
    1.22,                    !- Hour 9
    1.22,                    !- Hour 10
    1.22,                    !- Hour 11
    1.22,                    !- Hour 12
    1.22,                    !- Hour 13
    1.22,                    !- Hour 14
    1.22,                    !- Hour 15
    1.22,                    !- Hour 16
    1.22,                    !- Hour 17
    1.22,                    !- Hour 18
    1.22,                    !- Hour 19
    1.22,                    !- Hour 20
    1.22,                    !- Hour 21
    1.22,                    !- Hour 22
    1.22,                    !- Hour 23
    1.22;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 44,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.23,                    !- Hour 1
    1.23,                    !- Hour 2
    1.23,                    !- Hour 3
    1.23,                    !- Hour 4
    1.23,                    !- Hour 5
    1.23,                    !- Hour 6
    1.23,                    !- Hour 7
    1.23,                    !- Hour 8
    1.23,                    !- Hour 9
    1.23,                    !- Hour 10
    1.23,                    !- Hour 11
    1.23,                    !- Hour 12
    1.23,                    !- Hour 13
    1.23,                    !- Hour 14
    1.23,                    !- Hour 15
    1.23,                    !- Hour 16
    1.23,                    !- Hour 17
    1.23,                    !- Hour 18
    1.23,                    !- Hour 19
    1.23,                    !- Hour 20
    1.23,                    !- Hour 21
    1.23,                    !- Hour 22
    1.23,                    !- Hour 23
    1.23;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 45,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.24,                    !- Hour 1
    1.24,                    !- Hour 2
    1.24,                    !- Hour 3
    1.24,                    !- Hour 4
    1.24,                    !- Hour 5
    1.24,                    !- Hour 6
    1.24,                    !- Hour 7
    1.24,                    !- Hour 8
    1.24,                    !- Hour 9
    1.24,                    !- Hour 10
    1.24,                    !- Hour 11
    1.24,                    !- Hour 12
    1.24,                    !- Hour 13
    1.24,                    !- Hour 14
    1.24,                    !- Hour 15
    1.24,                    !- Hour 16
    1.24,                    !- Hour 17
    1.24,                    !- Hour 18
    1.24,                    !- Hour 19
    1.24,                    !- Hour 20
    1.24,                    !- Hour 21
    1.24,                    !- Hour 22
    1.24,                    !- Hour 23
    1.24;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 46,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.25,                    !- Hour 1
    1.25,                    !- Hour 2
    1.25,                    !- Hour 3
    1.25,                    !- Hour 4
    1.25,                    !- Hour 5
    1.25,                    !- Hour 6
    1.25,                    !- Hour 7
    1.25,                    !- Hour 8
    1.25,                    !- Hour 9
    1.25,                    !- Hour 10
    1.25,                    !- Hour 11
    1.25,                    !- Hour 12
    1.25,                    !- Hour 13
    1.25,                    !- Hour 14
    1.25,                    !- Hour 15
    1.25,                    !- Hour 16
    1.25,                    !- Hour 17
    1.25,                    !- Hour 18
    1.25,                    !- Hour 19
    1.25,                    !- Hour 20
    1.25,                    !- Hour 21
    1.25,                    !- Hour 22
    1.25,                    !- Hour 23
    1.25;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 47,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.26,                    !- Hour 1
    1.26,                    !- Hour 2
    1.26,                    !- Hour 3
    1.26,                    !- Hour 4
    1.26,                    !- Hour 5
    1.26,                    !- Hour 6
    1.26,                    !- Hour 7
    1.26,                    !- Hour 8
    1.26,                    !- Hour 9
    1.26,                    !- Hour 10
    1.26,                    !- Hour 11
    1.26,                    !- Hour 12
    1.26,                    !- Hour 13
    1.26,                    !- Hour 14
    1.26,                    !- Hour 15
    1.26,                    !- Hour 16
    1.26,                    !- Hour 17
    1.26,                    !- Hour 18
    1.26,                    !- Hour 19
    1.26,                    !- Hour 20
    1.26,                    !- Hour 21
    1.26,                    !- Hour 22
    1.26,                    !- Hour 23
    1.26;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 48,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.27,                    !- Hour 1
    1.27,                    !- Hour 2
    1.27,                    !- Hour 3
    1.27,                    !- Hour 4
    1.27,                    !- Hour 5
    1.27,                    !- Hour 6
    1.27,                    !- Hour 7
    1.27,                    !- Hour 8
    1.27,                    !- Hour 9
    1.27,                    !- Hour 10
    1.27,                    !- Hour 11
    1.27,                    !- Hour 12
    1.27,                    !- Hour 13
    1.27,                    !- Hour 14
    1.27,                    !- Hour 15
    1.27,                    !- Hour 16
    1.27,                    !- Hour 17
    1.27,                    !- Hour 18
    1.27,                    !- Hour 19
    1.27,                    !- Hour 20
    1.27,                    !- Hour 21
    1.27,                    !- Hour 22
    1.27,                    !- Hour 23
    1.27;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 49,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.28,                    !- Hour 1
    1.28,                    !- Hour 2
    1.28,                    !- Hour 3
    1.28,                    !- Hour 4
    1.28,                    !- Hour 5
    1.28,                    !- Hour 6
    1.28,                    !- Hour 7
    1.28,                    !- Hour 8
    1.28,                    !- Hour 9
    1.28,                    !- Hour 10
    1.28,                    !- Hour 11
    1.28,                    !- Hour 12
    1.28,                    !- Hour 13
    1.28,                    !- Hour 14
    1.28,                    !- Hour 15
    1.28,                    !- Hour 16
    1.28,                    !- Hour 17
    1.28,                    !- Hour 18
    1.28,                    !- Hour 19
    1.28,                    !- Hour 20
    1.28,                    !- Hour 21
    1.28,                    !- Hour 22
    1.28,                    !- Hour 23
    1.28;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 50,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.29,                    !- Hour 1
    1.29,                    !- Hour 2
    1.29,                    !- Hour 3
    1.29,                    !- Hour 4
    1.29,                    !- Hour 5
    1.29,                    !- Hour 6
    1.29,                    !- Hour 7
    1.29,                    !- Hour 8
    1.29,                    !- Hour 9
    1.29,                    !- Hour 10
    1.29,                    !- Hour 11
    1.29,                    !- Hour 12
    1.29,                    !- Hour 13
    1.29,                    !- Hour 14
    1.29,                    !- Hour 15
    1.29,                    !- Hour 16
    1.29,                    !- Hour 17
    1.29,                    !- Hour 18
    1.29,                    !- Hour 19
    1.29,                    !- Hour 20
    1.29,                    !- Hour 21
    1.29,                    !- Hour 22
    1.29,                    !- Hour 23
    1.29;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 51,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.30,                    !- Hour 1
    1.30,                    !- Hour 2
    1.30,                    !- Hour 3
    1.30,                    !- Hour 4
    1.30,                    !- Hour 5
    1.30,                    !- Hour 6
    1.30,                    !- Hour 7
    1.30,                    !- Hour 8
    1.30,                    !- Hour 9
    1.30,                    !- Hour 10
    1.30,                    !- Hour 11
    1.30,                    !- Hour 12
    1.30,                    !- Hour 13
    1.30,                    !- Hour 14
    1.30,                    !- Hour 15
    1.30,                    !- Hour 16
    1.30,                    !- Hour 17
    1.30,                    !- Hour 18
    1.30,                    !- Hour 19
    1.30,                    !- Hour 20
    1.30,                    !- Hour 21
    1.30,                    !- Hour 22
    1.30,                    !- Hour 23
    1.30;                    !- Hour 24

  Schedule:Day:Hourly,
    Day Sch 70,              !- Name
    Any Number,              !- Schedule Type Limits Name
    1.90,                    !- Hour 1
    1.90,                    !- Hour 2
    1.90,                    !- Hour 3
    1.90,                    !- Hour 4
    1.90,                    !- Hour 5
    1.90,                    !- Hour 6
    1.90,                    !- Hour 7
    1.90,                    !- Hour 8
    1.90,                    !- Hour 9
    1.90,                    !- Hour 10
    1.90,                    !- Hour 11
    1.90,                    !- Hour 12
    1.90,                    !- Hour 13
    1.90,                    !- Hour 14
    1.90,                    !- Hour 15
    1.90,                    !- Hour 16
    1.90,                    !- Hour 17
    1.90,                    !- Hour 18
    1.90,                    !- Hour 19
    1.90,                    !- Hour 20
    1.90,                    !- Hour 21
    1.90,                    !- Hour 22
    1.90,                    !- Hour 23
    1.90;                    !- Hour 24

  Schedule:Week:Daily,
    Week Sch 1,              !- Name
    Day Sch 1,               !- Sunday Schedule:Day Name
    Day Sch 2,               !- Monday Schedule:Day Name
    Day Sch 3,               !- Tuesday Schedule:Day Name
    Day Sch 4,               !- Wednesday Schedule:Day Name
    Day Sch 5,               !- Thursday Schedule:Day Name
    Day Sch 6,               !- Friday Schedule:Day Name
    Day Sch 7,               !- Saturday Schedule:Day Name
    Day Sch 70,              !- Holiday Schedule:Day Name
    Day Sch 70,              !- SummerDesignDay Schedule:Day Name
    Day Sch 70,              !- WinterDesignDay Schedule:Day Name
    Day Sch 2,               !- CustomDay1 Schedule:Day Name
    Day Sch 2;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Week Sch 2,              !- Name
    Day Sch 8,               !- Sunday Schedule:Day Name
    Day Sch 9,               !- Monday Schedule:Day Name
    Day Sch 10,              !- Tuesday Schedule:Day Name
    Day Sch 11,              !- Wednesday Schedule:Day Name
    Day Sch 12,              !- Thursday Schedule:Day Name
    Day Sch 13,              !- Friday Schedule:Day Name
    Day Sch 14,              !- Saturday Schedule:Day Name
    Day Sch 70,              !- Holiday Schedule:Day Name
    Day Sch 70,              !- SummerDesignDay Schedule:Day Name
    Day Sch 70,              !- WinterDesignDay Schedule:Day Name
    Day Sch 2,               !- CustomDay1 Schedule:Day Name
    Day Sch 2;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Week Sch 3,              !- Name
    Day Sch 15,              !- Sunday Schedule:Day Name
    Day Sch 16,              !- Monday Schedule:Day Name
    Day Sch 17,              !- Tuesday Schedule:Day Name
    Day Sch 18,              !- Wednesday Schedule:Day Name
    Day Sch 19,              !- Thursday Schedule:Day Name
    Day Sch 20,              !- Friday Schedule:Day Name
    Day Sch 21,              !- Saturday Schedule:Day Name
    Day Sch 70,              !- Holiday Schedule:Day Name
    Day Sch 70,              !- SummerDesignDay Schedule:Day Name
    Day Sch 70,              !- WinterDesignDay Schedule:Day Name
    Day Sch 2,               !- CustomDay1 Schedule:Day Name
    Day Sch 2;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Week Sch 4,              !- Name
    Day Sch 22,              !- Sunday Schedule:Day Name
    Day Sch 23,              !- Monday Schedule:Day Name
    Day Sch 24,              !- Tuesday Schedule:Day Name
    Day Sch 25,              !- Wednesday Schedule:Day Name
    Day Sch 26,              !- Thursday Schedule:Day Name
    Day Sch 27,              !- Friday Schedule:Day Name
    Day Sch 28,              !- Saturday Schedule:Day Name
    Day Sch 70,              !- Holiday Schedule:Day Name
    Day Sch 70,              !- SummerDesignDay Schedule:Day Name
    Day Sch 70,              !- WinterDesignDay Schedule:Day Name
    Day Sch 2,               !- CustomDay1 Schedule:Day Name
    Day Sch 2;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Week Sch 5,              !- Name
    Day Sch 29,              !- Sunday Schedule:Day Name
    Day Sch 30,              !- Monday Schedule:Day Name
    Day Sch 31,              !- Tuesday Schedule:Day Name
    Day Sch 32,              !- Wednesday Schedule:Day Name
    Day Sch 33,              !- Thursday Schedule:Day Name
    Day Sch 34,              !- Friday Schedule:Day Name
    Day Sch 35,              !- Saturday Schedule:Day Name
    Day Sch 70,              !- Holiday Schedule:Day Name
    Day Sch 70,              !- SummerDesignDay Schedule:Day Name
    Day Sch 70,              !- WinterDesignDay Schedule:Day Name
    Day Sch 2,               !- CustomDay1 Schedule:Day Name
    Day Sch 2;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Week Sch 6,              !- Name
    Day Sch 36,              !- Sunday Schedule:Day Name
    Day Sch 37,              !- Monday Schedule:Day Name
    Day Sch 38,              !- Tuesday Schedule:Day Name
    Day Sch 39,              !- Wednesday Schedule:Day Name
    Day Sch 40,              !- Thursday Schedule:Day Name
    Day Sch 41,              !- Friday Schedule:Day Name
    Day Sch 42,              !- Saturday Schedule:Day Name
    Day Sch 70,              !- Holiday Schedule:Day Name
    Day Sch 70,              !- SummerDesignDay Schedule:Day Name
    Day Sch 70,              !- WinterDesignDay Schedule:Day Name
    Day Sch 2,               !- CustomDay1 Schedule:Day Name
    Day Sch 2;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Week Sch 7,              !- Name
    Day Sch 43,              !- Sunday Schedule:Day Name
    Day Sch 44,              !- Monday Schedule:Day Name
    Day Sch 45,              !- Tuesday Schedule:Day Name
    Day Sch 46,              !- Wednesday Schedule:Day Name
    Day Sch 47,              !- Thursday Schedule:Day Name
    Day Sch 48,              !- Friday Schedule:Day Name
    Day Sch 49,              !- Saturday Schedule:Day Name
    Day Sch 70,              !- Holiday Schedule:Day Name
    Day Sch 70,              !- SummerDesignDay Schedule:Day Name
    Day Sch 70,              !- WinterDesignDay Schedule:Day Name
    Day Sch 2,               !- CustomDay1 Schedule:Day Name
    Day Sch 2;               !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Week Sch 8,              !- Name
    Day Sch 50,              !- Sunday Schedule:Day Name
    Day Sch 51,              !- Monday Schedule:Day Name
    Day Sch 51,              !- Tuesday Schedule:Day Name
    Day Sch 51,              !- Wednesday Schedule:Day Name
    Day Sch 51,              !- Thursday Schedule:Day Name
    Day Sch 51,              !- Friday Schedule:Day Name
    Day Sch 51,              !- Saturday Schedule:Day Name
    Day Sch 70,              !- Holiday Schedule:Day Name
    Day Sch 70,              !- SummerDesignDay Schedule:Day Name
    Day Sch 70,              !- WinterDesignDay Schedule:Day Name
    Day Sch 2,               !- CustomDay1 Schedule:Day Name
    Day Sch 2;               !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Sch 1,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Week Sch 1,              !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    7,                       !- End Day 1
    Week Sch 2,              !- Schedule:Week Name 2
    1,                       !- Start Month 2
    8,                       !- Start Day 2
    1,                       !- End Month 2
    14,                      !- End Day 2
    Week Sch 3,              !- Schedule:Week Name 3
    1,                       !- Start Month 3
    15,                      !- Start Day 3
    1,                       !- End Month 3
    21,                      !- End Day 3
    Week Sch 4,              !- Schedule:Week Name 4
    1,                       !- Start Month 4
    22,                      !- Start Day 4
    1,                       !- End Month 4
    28,                      !- End Day 4
    Week Sch 5,              !- Schedule:Week Name 5
    1,                       !- Start Month 5
    29,                      !- Start Day 5
    2,                       !- End Month 5
    4,                       !- End Day 5
    Week Sch 6,              !- Schedule:Week Name 6
    2,                       !- Start Month 6
    5,                       !- Start Day 6
    2,                       !- End Month 6
    11,                      !- End Day 6
    Week Sch 7,              !- Schedule:Week Name 7
    2,                       !- Start Month 7
    12,                      !- Start Day 7
    2,                       !- End Month 7
    18,                      !- End Day 7
    Week Sch 8,              !- Schedule:Week Name 8
    2,                       !- Start Month 8
    19,                      !- Start Day 8
    12,                      !- End Month 8
    31;                      !- End Day 8

  ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    ZONE ONE,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    HeatCool Setpoints Set 1;!- Control 1 Name

  ThermostatSetpoint:SingleHeatingOrCooling,
    HeatCool Setpoints Set 1,!- Name
    HeatCool Setpoints;      !- Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

          ! Next Arguments represent each hour of day

  Schedule:Day:Hourly,
    Zone HeatCool Setpoint All Days,  !- Name
    Temperature,             !- Schedule Type Limits Name
    22.2,                    !- Hour 1
    22.2,                    !- Hour 2
    22.2,                    !- Hour 3
    22.2,                    !- Hour 4
    22.2,                    !- Hour 5
    22.2,                    !- Hour 6
    22.2,                    !- Hour 7
    22.2,                    !- Hour 8
    22.2,                    !- Hour 9
    22.2,                    !- Hour 10
    22.2,                    !- Hour 11
    22.2,                    !- Hour 12
    22.2,                    !- Hour 13
    22.2,                    !- Hour 14
    22.2,                    !- Hour 15
    22.2,                    !- Hour 16
    22.2,                    !- Hour 17
    22.2,                    !- Hour 18
    22.2,                    !- Hour 19
    22.2,                    !- Hour 20
    22.2,                    !- Hour 21
    22.2,                    !- Hour 22
    22.2,                    !- Hour 23
    22.2;                    !- Hour 24

          ! Next arguments are names (DaySchedules) for the days

  Schedule:Week:Daily,
    Zone HeatCool Setpoint All Weeks,  !- Name
    Zone HeatCool Setpoint All Days,  !- Sunday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Monday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Tuesday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Wednesday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Thursday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Friday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Saturday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Holiday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- SummerDesignDay Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- WinterDesignDay Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- CustomDay1 Schedule:Day Name
    Zone HeatCool Setpoint All Days;  !- CustomDay2 Schedule:Day Name

          ! remaining arguments are grouped [Name (WeekSchedules),startmonth,startday,endmonth,endday]
          ! 18 periods allowed

  Schedule:Year,
    HeatCool Setpoints,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Zone HeatCool Setpoint All Weeks,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

          ! Next Arguments represent each hour of day

  Schedule:Day:Hourly,
    Control Type All Days-HeatCool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    3,                       !- Hour 1
    3,                       !- Hour 2
    3,                       !- Hour 3
    3,                       !- Hour 4
    3,                       !- Hour 5
    3,                       !- Hour 6
    3,                       !- Hour 7
    3,                       !- Hour 8
    3,                       !- Hour 9
    3,                       !- Hour 10
    3,                       !- Hour 11
    3,                       !- Hour 12
    3,                       !- Hour 13
    3,                       !- Hour 14
    3,                       !- Hour 15
    3,                       !- Hour 16
    3,                       !- Hour 17
    3,                       !- Hour 18
    3,                       !- Hour 19
    3,                       !- Hour 20
    3,                       !- Hour 21
    3,                       !- Hour 22
    3,                       !- Hour 23
    3;                       !- Hour 24

          ! Next arguments are names (DaySchedules) for the days

  Schedule:Week:Daily,
    Control Type All Weeks-HeatCool,  !- Name
    Control Type All Days-HeatCool,  !- Sunday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Monday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Tuesday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Wednesday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Thursday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Friday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Saturday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Holiday Schedule:Day Name
    Control Type All Days-HeatCool,  !- SummerDesignDay Schedule:Day Name
    Control Type All Days-HeatCool,  !- WinterDesignDay Schedule:Day Name
    Control Type All Days-HeatCool,  !- CustomDay1 Schedule:Day Name
    Control Type All Days-HeatCool;  !- CustomDay2 Schedule:Day Name

          ! remaining arguments are grouped [Name (WeekSchedules),startmonth,startday,endmonth,endday]
          ! 18 periods allowed

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Control Type All Weeks-HeatCool,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Sizing:Zone,
    ZONE ONE,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZONE ONE,        !- Design Specification Outdoor Air Object Name
    1.0,                     !- Zone Heating Sizing Factor
    1.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA ZONE ONE,        !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Schedule:Day:Hourly,
    SystemOnDaySched,        !- Name
    Fraction,                !- Schedule Type Limits Name
    1.,                      !- Hour 1
    1.,                      !- Hour 2
    1.,                      !- Hour 3
    1.,                      !- Hour 4
    1.,                      !- Hour 5
    1.,                      !- Hour 6
    1.,                      !- Hour 7
    1.,                      !- Hour 8
    1.,                      !- Hour 9
    1.,                      !- Hour 10
    1.,                      !- Hour 11
    1.,                      !- Hour 12
    1.,                      !- Hour 13
    1.,                      !- Hour 14
    1.,                      !- Hour 15
    1.,                      !- Hour 16
    1.,                      !- Hour 17
    1.,                      !- Hour 18
    1.,                      !- Hour 19
    1.,                      !- Hour 20
    1.,                      !- Hour 21
    1.,                      !- Hour 22
    1.,                      !- Hour 23
    1.;                      !- Hour 24

  Schedule:Week:Daily,
    FanAndCoilWeekSched,     !- Name
    SystemOnDaySched,        !- Sunday Schedule:Day Name
    SystemOnDaySched,        !- Monday Schedule:Day Name
    SystemOnDaySched,        !- Tuesday Schedule:Day Name
    SystemOnDaySched,        !- Wednesday Schedule:Day Name
    SystemOnDaySched,        !- Thursday Schedule:Day Name
    SystemOnDaySched,        !- Friday Schedule:Day Name
    SystemOnDaySched,        !- Saturday Schedule:Day Name
    SystemOnDaySched,        !- Holiday Schedule:Day Name
    SystemOnDaySched,        !- SummerDesignDay Schedule:Day Name
    SystemOnDaySched,        !- WinterDesignDay Schedule:Day Name
    SystemOnDaySched,        !- CustomDay1 Schedule:Day Name
    SystemOnDaySched;        !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    FanAndCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    FanAndCoilWeekSched,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  ZoneHVAC:EquipmentConnections,
    ZONE ONE,                !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone1Exhausts,           !- Zone Air Exhaust Node or NodeList Name
    Zone 1 Node,             !- Zone Air Node Name
    Zone 1 Outlet Node;      !- Zone Return Air Node Name

  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    Zone1FanCoil,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  NodeList,
    Zone1Inlets,             !- Name
    Zone1FanCoilAirOutletNode;  !- Node 1 Name

  NodeList,
    Zone1Exhausts,           !- Name
    Zone1FanCoilAirInletNode;!- Node 1 Name

  ZoneHVAC:FourPipeFanCoil,
    Zone1FanCoil,            !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    ,                        !- Low Speed Supply Air Flow Ratio
    ,                        !- Medium Speed Supply Air Flow Ratio
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    Zone1FanCoilAirInletNode,!- Air Inlet Node Name
    Zone1FanCoilAirOutletNode,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    Zone1FanCoilOAMixer,     !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Zone1FanCoilFan,         !- Supply Air Fan Name
    Coil:Cooling:Water:DetailedGeometry,  !- Cooling Coil Object Type
    Zone1FanCoilCoolingCoil, !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
    0.00001,                 !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    Zone1FanCoilHeatingCoil, !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

  OutdoorAir:Mixer,
    Zone1FanCoilOAMixer,     !- Name
    Zone1FanCoilOAMixerOutletNode,  !- Mixed Air Node Name
    Zone1FanCoilOAInNode,    !- Outdoor Air Stream Node Name
    Zone1FanCoilExhNode,     !- Relief Air Stream Node Name
    Zone1FanCoilAirInletNode;!- Return Air Stream Node Name

  OutdoorAir:NodeList,
    Zone1FanCoilOAInNode;    !- Node or NodeList Name 1

  Fan:ConstantVolume,
    Zone1FanCoilFan,         !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    0.0,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone1FanCoilOAMixerOutletNode,  !- Air Inlet Node Name
    Zone1FanCoilFanOutletNode;  !- Air Outlet Node Name

  Coil:Cooling:Water:DetailedGeometry,
    Zone1FanCoilCoolingCoil, !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- Maximum Water Flow Rate {m3/s}
    autosize,                !- Tube Outside Surface Area {m2}
    autosize,                !- Total Tube Inside Area {m2}
    autosize,                !- Fin Surface Area {m2}
    autosize,                !- Minimum Airflow Area {m2}
    autosize,                !- Coil Depth {m}
    autosize,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0000,                !- Tube Thermal Conductivity {W/m-K}
    204.0000,                !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    4,                       !- Number of Tube Rows
    autosize,                !- Number of Tubes per Row
    Zone1FanCoilChWInletNode,!- Water Inlet Node Name
    Zone1FanCoilChWOutletNode,  !- Water Outlet Node Name
    Zone1FanCoilFanOutletNode,  !- Air Inlet Node Name
    Zone1FanCoilCCOutletNode;!- Air Outlet Node Name

  Coil:Heating:Water,
    Zone1FanCoilHeatingCoil, !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Zone1FanCoilHWInletNode, !- Water Inlet Node Name
    Zone1FanCoilHWOutletNode,!- Water Outlet Node Name
    Zone1FanCoilCCOutletNode,!- Air Inlet Node Name
    Zone1FanCoilAirOutletNode,  !- Air Outlet Node Name
    ,                        !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    Zone1FanCoil Cooling Coil ChW Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    Zone1FanCoilCoolingCoil, !- Component 1 Name
    Zone1FanCoilChWInletNode,!- Component 1 Inlet Node Name
    Zone1FanCoilChWOutletNode,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    Zone1FanCoil Heating Coil HW Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Zone1FanCoilHeatingCoil, !- Component 1 Name
    Zone1FanCoilHWInletNode, !- Component 1 Inlet Node Name
    Zone1FanCoilHWOutletNode,!- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Sizing:Plant,
    Hot Water Loop Hot Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    Hot Water Loop Hot Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation,!- Plant Equipment Operation Scheme Name
    Hot Water Loop HW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Hot Water Loop HW Supply Inlet,  !- Plant Side Inlet Node Name
    Hot Water Loop HW Supply Outlet,  !- Plant Side Outlet Node Name
    Hot Water Loop HW Supply Side Branches,  !- Plant Side Branch List Name
    Hot Water Loop HW Supply Side Connectors,  !- Plant Side Connector List Name
    Hot Water Loop HW Demand Inlet,  !- Demand Side Inlet Node Name
    Hot Water Loop HW Demand Outlet,  !- Demand Side Outlet Node Name
    Hot Water Loop HW Demand Side Branches,  !- Demand Side Branch List Name
    Hot Water Loop HW Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

  PlantEquipmentOperationSchemes,
    Hot Water Loop Operation,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Operation All Hours,  !- Control Scheme 1 Name
    COMPACT HVAC-ALWAYS 1;   !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Hot Water Loop All Equipment;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Hot Water Loop All Equipment,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Central Boiler;          !- Equipment 1 Name

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 49,  !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,49;         !- Field 3

  SetpointManager:Scheduled,
    Hot Water Loop HW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    COMPACT HVAC-ALWAYS 49,  !- Schedule Name
    Hot Water Loop HW Supply Outlet;  !- Setpoint Node or NodeList Name

  BranchList,
    Hot Water Loop HW Supply Side Branches,  !- Name
    Hot Water Loop HW Supply Inlet Branch,  !- Branch 1 Name
    Central Boiler HW Branch,!- Branch 2 Name
    Hot Water Loop HW Supply Bypass Branch,  !- Branch 3 Name
    Hot Water Loop HW Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Hot Water Loop HW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop HW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop HW Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop HW Supply Splitter,  !- Name
    Hot Water Loop HW Supply Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop HW Supply Bypass Branch,  !- Outlet Branch 1 Name
    Central Boiler HW Branch;!- Outlet Branch 2 Name

  Connector:Mixer,
    Hot Water Loop HW Supply Mixer,  !- Name
    Hot Water Loop HW Supply Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop HW Supply Bypass Branch,  !- Inlet Branch 1 Name
    Central Boiler HW Branch;!- Inlet Branch 2 Name

  Branch,
    Hot Water Loop HW Supply Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Supply Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop HW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Supply Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Hot Water Loop HW Supply Side Bypass Pipe,  !- Name
    Hot Water Loop HW Supply Bypass Inlet,  !- Inlet Node Name
    Hot Water Loop HW Supply Bypass Outlet;  !- Outlet Node Name

  Pump:ConstantSpeed,
    Hot Water Loop HW Supply Pump,  !- Name
    Hot Water Loop HW Supply Inlet,  !- Inlet Node Name
    Hot Water Loop HW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    0,                       !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Continuous,              !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  Branch,
    Hot Water Loop HW Supply Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Hot Water Loop HW Supply Pump,  !- Component 1 Name
    Hot Water Loop HW Supply Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Pump Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    Hot Water Loop HW Supply Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Supply Outlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Supply Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Hot Water Loop HW Supply Outlet Pipe,  !- Name
    Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop HW Supply Outlet;  !- Outlet Node Name

  BranchList,
    Hot Water Loop HW Demand Side Branches,  !- Name
    Hot Water Loop HW Demand Inlet Branch,  !- Branch 1 Name
    Zone1FanCoil Heating Coil HW Branch,  !- Branch 2 Name
    Hot Water Loop HW Demand Bypass Branch,  !- Branch 3 Name
    Hot Water Loop HW Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Hot Water Loop HW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop HW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop HW Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Hot Water Loop HW Demand Splitter,  !- Name
    Hot Water Loop HW Demand Inlet Branch,  !- Inlet Branch Name
    Zone1FanCoil Heating Coil HW Branch,  !- Outlet Branch 1 Name
    Hot Water Loop HW Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Hot Water Loop HW Demand Mixer,  !- Name
    Hot Water Loop HW Demand Outlet Branch,  !- Outlet Branch Name
    Zone1FanCoil Heating Coil HW Branch,  !- Inlet Branch 1 Name
    Hot Water Loop HW Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Hot Water Loop HW Demand Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Inlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Inlet Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Hot Water Loop HW Demand Inlet Pipe,  !- Name
    Hot Water Loop HW Demand Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Inlet Pipe Outlet;  !- Outlet Node Name

  Branch,
    Hot Water Loop HW Demand Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Hot Water Loop HW Demand Side Bypass Pipe,  !- Name
    Hot Water Loop HW Demand Bypass Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Bypass Outlet;  !- Outlet Node Name

  Branch,
    Hot Water Loop HW Demand Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Outlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Hot Water Loop HW Demand Outlet Pipe,  !- Name
    Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Outlet;  !- Outlet Node Name

  Boiler:HotWater,
    Central Boiler,          !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Central Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    81,                      !- Design Water Outlet Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Central Boiler HW Inlet, !- Boiler Water Inlet Node Name
    Central Boiler HW Outlet,!- Boiler Water Outlet Node Name
    100,                     !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0;                       !- Parasitic Electric Load {W}

  Curve:Quadratic,
    Central Boiler Efficiency Curve,  !- Name
    0.97,                    !- Coefficient1 Constant
    0.0633,                  !- Coefficient2 x
    -0.0333,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Branch,
    Central Boiler HW Branch,!- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Central Boiler,          !- Component 1 Name
    Central Boiler HW Inlet, !- Component 1 Inlet Node Name
    Central Boiler HW Outlet,!- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Chiller:Electric:EIR,
    Central Chiller,         !- Name
    10000,                   !- Reference Capacity {W}
    3.926,                   !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Central Chiller RecipCapFT,  !- Cooling Capacity Function of Temperature Curve Name
    Central Chiller RecipEIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Central Chiller RecipEIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0,                       !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Central Chiller ChW Inlet,  !- Chilled Water Inlet Node Name
    Central Chiller ChW Outlet,  !- Chilled Water Outlet Node Name
    Central Chiller Cnd Inlet,  !- Condenser Inlet Node Name
    Central Chiller Cnd Outlet,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0;                       !- Design Heat Recovery Water Flow Rate {m3/s}

  Branch,
    Central Chiller ChW Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Central Chiller,         !- Component 1 Name
    Central Chiller ChW Inlet,  !- Component 1 Inlet Node Name
    Central Chiller ChW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    Central Chiller CndW Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Central Chiller,         !- Component 1 Name
    Central Chiller Cnd Inlet,  !- Component 1 Inlet Node Name
    Central Chiller Cnd Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! Cooling Capacity Function of Temperature Curve for open or hermetic water-cooled chillers
! CAPFT curve fit for York Model YCWZ33AB0 Reciprocating Water Chiller

  Curve:Biquadratic,
    Central Chiller RecipCapFT,  !- Name
    1.018707198,             !- Coefficient1 Constant
    0.035768388,             !- Coefficient2 x
    0.000335718,             !- Coefficient3 x**2
    -0.006886487,            !- Coefficient4 y
    -3.51093E-05,            !- Coefficient5 y**2
    -0.00019825,             !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

! Energy Input to Cooling Output Ratio Function of Temperature Curve for open or hermetic water-cooled chillers
! EIRPFT curve fit for York Model YCWZ33AB0 Reciprocating Water Chiller

  Curve:Biquadratic,
    Central Chiller RecipEIRFT,  !- Name
    0.545977,                !- Coefficient1 Constant
    -0.020497,               !- Coefficient2 x
    0.000456,                !- Coefficient3 x**2
    0.015890,                !- Coefficient4 y
    0.000218,                !- Coefficient5 y**2
    -0.000440,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0,                       !- Minimum Value of y
    100;                     !- Maximum Value of y

! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve for hermetic water-cooled reciprocating chillers
! Same as DOE-2.1E HERM-RECIP-EIR-FPLR (EIRPLR4)

  Curve:Quadratic,
    Central Chiller RecipEIRFPLR,  !- Name
    0.088065,                !- Coefficient1 Constant
    1.137742,                !- Coefficient2 x
    -0.225806,               !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1.2;                     !- Maximum Value of x

  CoolingTower:SingleSpeed,
    Central Tower,           !- Name
    Central Tower CndW Inlet,!- Water Inlet Node Name
    Central Tower CndW Outlet,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Fan Power {W}
    autosize,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Air Flow Rate {m3/s}
    ,                        !- Free Convection Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    ,                        !- Free Convection Nominal Capacity Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ;                        !- Evaporation Loss Mode

  Branch,
    Central Tower CndW Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Central Tower,           !- Component 1 Name
    Central Tower CndW Inlet,!- Component 1 Inlet Node Name
    Central Tower CndW Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Sizing:Plant,
    Chilled Water Loop Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    Chilled Water Loop Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Chiller Operation,  !- Plant Equipment Operation Scheme Name
    Chilled Water Loop ChW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Chilled Water Loop ChW Supply Inlet,  !- Plant Side Inlet Node Name
    Chilled Water Loop ChW Supply Outlet,  !- Plant Side Outlet Node Name
    Chilled Water Loop ChW Supply Side Branches,  !- Plant Side Branch List Name
    Chilled Water Loop ChW Supply Side Connectors,  !- Plant Side Connector List Name
    Chilled Water Loop ChW Demand Inlet,  !- Demand Side Inlet Node Name
    Chilled Water Loop ChW Demand Outlet,  !- Demand Side Outlet Node Name
    Chilled Water Loop ChW Demand Side Branches,  !- Demand Side Branch List Name
    Chilled Water Loop ChW Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

  PlantEquipmentOperationSchemes,
    Chilled Water Loop Chiller Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Chiller Operation All Hours,  !- Control Scheme 1 Name
    COMPACT HVAC-ALWAYS 1;   !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Chiller Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chilled Water Loop All Chillers;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Chilled Water Loop All Chillers,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Central Chiller;         !- Equipment 1 Name

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 6.67,!- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.67;       !- Field 3

  SetpointManager:Scheduled,
    Chilled Water Loop ChW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    COMPACT HVAC-ALWAYS 6.67,!- Schedule Name
    Chilled Water Loop ChW Supply Outlet;  !- Setpoint Node or NodeList Name

  BranchList,
    Chilled Water Loop ChW Supply Side Branches,  !- Name
    Chilled Water Loop ChW Supply Inlet Branch,  !- Branch 1 Name
    Central Chiller ChW Branch,  !- Branch 2 Name
    Chilled Water Loop ChW Supply Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop ChW Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop ChW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop ChW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop ChW Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop ChW Supply Splitter,  !- Name
    Chilled Water Loop ChW Supply Inlet Branch,  !- Inlet Branch Name
    Central Chiller ChW Branch,  !- Outlet Branch 1 Name
    Chilled Water Loop ChW Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop ChW Supply Mixer,  !- Name
    Chilled Water Loop ChW Supply Outlet Branch,  !- Outlet Branch Name
    Central Chiller ChW Branch,  !- Inlet Branch 1 Name
    Chilled Water Loop ChW Supply Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Chilled Water Loop ChW Supply Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Supply Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Supply Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Side Bypass Pipe,  !- Name
    Chilled Water Loop ChW Supply Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Supply Bypass Outlet;  !- Outlet Node Name

  Pump:ConstantSpeed,
    Chilled Water Loop ChW Supply Pump,  !- Name
    Chilled Water Loop ChW Supply Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    0,                       !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Continuous,              !- Pump Control Type
    COMPACT HVAC-ALWAYS 1;   !- Pump Flow Rate Schedule Name

  Branch,
    Chilled Water Loop ChW Supply Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Chilled Water Loop ChW Supply Pump,  !- Component 1 Name
    Chilled Water Loop ChW Supply Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Pump Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    Chilled Water Loop ChW Supply Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Supply Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Supply Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Outlet Pipe,  !- Name
    Chilled Water Loop ChW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Supply Outlet;  !- Outlet Node Name

  BranchList,
    Chilled Water Loop ChW Demand Side Branches,  !- Name
    Chilled Water Loop ChW Demand Inlet Branch,  !- Branch 1 Name
    Zone1FanCoil Cooling Coil ChW Branch,  !- Branch 2 Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop ChW Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop ChW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop ChW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop ChW Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop ChW Demand Splitter,  !- Name
    Chilled Water Loop ChW Demand Inlet Branch,  !- Inlet Branch Name
    Zone1FanCoil Cooling Coil ChW Branch,  !- Outlet Branch 1 Name
    Chilled Water Loop ChW Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop ChW Demand Mixer,  !- Name
    Chilled Water Loop ChW Demand Outlet Branch,  !- Outlet Branch Name
    Zone1FanCoil Cooling Coil ChW Branch,  !- Inlet Branch 1 Name
    Chilled Water Loop ChW Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Chilled Water Loop ChW Demand Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Inlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Inlet Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Inlet Pipe,  !- Name
    Chilled Water Loop ChW Demand Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Inlet Pipe Outlet;  !- Outlet Node Name

  Branch,
    Chilled Water Loop ChW Demand Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Side Bypass Pipe,  !- Name
    Chilled Water Loop ChW Demand Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Bypass Outlet;  !- Outlet Node Name

  Branch,
    Chilled Water Loop ChW Demand Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Outlet Pipe,  !- Name
    Chilled Water Loop ChW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Outlet;  !- Outlet Node Name

  Sizing:Plant,
    Chilled Water Loop Condenser Water Loop,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.44,                   !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

  CondenserLoop,
    Chilled Water Loop Condenser Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Condenser Operation,  !- Condenser Equipment Operation Scheme Name
    Chilled Water Loop CndW Supply Outlet,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Condenser Loop Volume {m3}
    Chilled Water Loop CndW Supply Inlet,  !- Condenser Side Inlet Node Name
    Chilled Water Loop CndW Supply Outlet,  !- Condenser Side Outlet Node Name
    Chilled Water Loop CndW Supply Side Branches,  !- Condenser Side Branch List Name
    Chilled Water Loop CndW Supply Side Connectors,  !- Condenser Side Connector List Name
    Chilled Water Loop CndW Demand Inlet,  !- Demand Side Inlet Node Name
    Chilled Water Loop CndW Demand Outlet,  !- Demand Side Outlet Node Name
    Chilled Water Loop CndW Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Chilled Water Loop CndW Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

  CondenserEquipmentOperationSchemes,
    Chilled Water Loop Condenser Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Condenser Operation All Hours,  !- Control Scheme 1 Name
    COMPACT HVAC-ALWAYS 1;   !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Condenser Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chilled Water Loop All Condensers;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    Chilled Water Loop All Condensers,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Central Tower;           !- Equipment 1 Name

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 29.44,  !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,29.44;      !- Field 3

  SetpointManager:Scheduled,
    Chilled Water Loop CndW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    COMPACT HVAC-ALWAYS 29.44,  !- Schedule Name
    Chilled Water Loop CndW Supply Outlet;  !- Setpoint Node or NodeList Name

  BranchList,
    Chilled Water Loop CndW Supply Side Branches,  !- Name
    Chilled Water Loop CndW Supply Inlet Branch,  !- Branch 1 Name
    Central Tower CndW Branch,  !- Branch 2 Name
    Chilled Water Loop CndW Supply Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop CndW Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop CndW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop CndW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop CndW Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop CndW Supply Splitter,  !- Name
    Chilled Water Loop CndW Supply Inlet Branch,  !- Inlet Branch Name
    Central Tower CndW Branch,  !- Outlet Branch 1 Name
    Chilled Water Loop CndW Supply Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop CndW Supply Mixer,  !- Name
    Chilled Water Loop CndW Supply Outlet Branch,  !- Outlet Branch Name
    Central Tower CndW Branch,  !- Inlet Branch 1 Name
    Chilled Water Loop CndW Supply Bypass Branch;  !- Inlet Branch 2 Name

  Pump:VariableSpeed,
    Chilled Water Loop CndW Supply Pump,  !- Name
    Chilled Water Loop CndW Supply Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    0,                       !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Continuous,              !- Pump Control Type
    COMPACT HVAC-ALWAYS 1;   !- Pump Flow Rate Schedule Name

  Branch,
    Chilled Water Loop CndW Supply Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chilled Water Loop CndW Supply Pump,  !- Component 1 Name
    Chilled Water Loop CndW Supply Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Pump Outlet,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    Chilled Water Loop CndW Supply Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Supply Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Supply Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop CndW Supply Outlet Pipe,  !- Name
    Chilled Water Loop CndW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Supply Outlet;  !- Outlet Node Name

  Branch,
    Chilled Water Loop CndW Supply Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Supply Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Supply Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop CndW Supply Side Bypass Pipe,  !- Name
    Chilled Water Loop CndW Supply Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Supply Bypass Outlet;  !- Outlet Node Name

  BranchList,
    Chilled Water Loop CndW Demand Side Branches,  !- Name
    Chilled Water Loop CndW Demand Inlet Branch,  !- Branch 1 Name
    Central Chiller CndW Branch,  !- Branch 2 Name
    Chilled Water Loop CndW Demand Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop CndW Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    Chilled Water Loop CndW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop CndW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop CndW Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Chilled Water Loop CndW Demand Splitter,  !- Name
    Chilled Water Loop CndW Demand Inlet Branch,  !- Inlet Branch Name
    Central Chiller CndW Branch,  !- Outlet Branch 1 Name
    Chilled Water Loop CndW Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Chilled Water Loop CndW Demand Mixer,  !- Name
    Chilled Water Loop CndW Demand Outlet Branch,  !- Outlet Branch Name
    Central Chiller CndW Branch,  !- Inlet Branch 1 Name
    Chilled Water Loop CndW Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    Chilled Water Loop CndW Demand Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Inlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Inlet Pipe Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Inlet Pipe,  !- Name
    Chilled Water Loop CndW Demand Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Inlet Pipe Outlet;  !- Outlet Node Name

  Branch,
    Chilled Water Loop CndW Demand Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Bypass Outlet,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Side Bypass Pipe,  !- Name
    Chilled Water Loop CndW Demand Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Bypass Outlet;  !- Outlet Node Name

  Branch,
    Chilled Water Loop CndW Demand Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Outlet,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Outlet Pipe,  !- Name
    Chilled Water Loop CndW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Outlet;  !- Outlet Node Name

  Schedule:Day:Hourly,
    OutVarDaySchedOn,        !- Name
    Fraction,                !- Schedule Type Limits Name
    1.,                      !- Hour 1
    1.,                      !- Hour 2
    1.,                      !- Hour 3
    1.,                      !- Hour 4
    1.,                      !- Hour 5
    1.,                      !- Hour 6
    1.,                      !- Hour 7
    1.,                      !- Hour 8
    1.,                      !- Hour 9
    1.,                      !- Hour 10
    1.,                      !- Hour 11
    1.,                      !- Hour 12
    1.,                      !- Hour 13
    1.,                      !- Hour 14
    1.,                      !- Hour 15
    1.,                      !- Hour 16
    1.,                      !- Hour 17
    1.,                      !- Hour 18
    1.,                      !- Hour 19
    1.,                      !- Hour 20
    1.,                      !- Hour 21
    1.,                      !- Hour 22
    1.,                      !- Hour 23
    1.;                      !- Hour 24

  Schedule:Day:Hourly,
    OutVarDaySchedOff,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.,                      !- Hour 1
    0.,                      !- Hour 2
    0.,                      !- Hour 3
    0.,                      !- Hour 4
    0.,                      !- Hour 5
    0.,                      !- Hour 6
    0.,                      !- Hour 7
    0.,                      !- Hour 8
    0.,                      !- Hour 9
    0.,                      !- Hour 10
    0.,                      !- Hour 11
    0.,                      !- Hour 12
    0.,                      !- Hour 13
    0.,                      !- Hour 14
    0.,                      !- Hour 15
    0.,                      !- Hour 16
    0.,                      !- Hour 17
    0.,                      !- Hour 18
    0.,                      !- Hour 19
    0.,                      !- Hour 20
    0.,                      !- Hour 21
    0.,                      !- Hour 22
    0.,                      !- Hour 23
    0.;                      !- Hour 24

  Schedule:Week:Daily,
    OutVarWeekSchedOn,       !- Name
    OutVarDaySchedOn,        !- Sunday Schedule:Day Name
    OutVarDaySchedOn,        !- Monday Schedule:Day Name
    OutVarDaySchedOn,        !- Tuesday Schedule:Day Name
    OutVarDaySchedOn,        !- Wednesday Schedule:Day Name
    OutVarDaySchedOn,        !- Thursday Schedule:Day Name
    OutVarDaySchedOn,        !- Friday Schedule:Day Name
    OutVarDaySchedOn,        !- Saturday Schedule:Day Name
    OutVarDaySchedOn,        !- Holiday Schedule:Day Name
    OutVarDaySchedOn,        !- SummerDesignDay Schedule:Day Name
    OutVarDaySchedOn,        !- WinterDesignDay Schedule:Day Name
    OutVarDaySchedOn,        !- CustomDay1 Schedule:Day Name
    OutVarDaySchedOn;        !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    OutVarWeekSchedOff,      !- Name
    OutVarDaySchedOff,       !- Sunday Schedule:Day Name
    OutVarDaySchedOff,       !- Monday Schedule:Day Name
    OutVarDaySchedOff,       !- Tuesday Schedule:Day Name
    OutVarDaySchedOff,       !- Wednesday Schedule:Day Name
    OutVarDaySchedOff,       !- Thursday Schedule:Day Name
    OutVarDaySchedOff,       !- Friday Schedule:Day Name
    OutVarDaySchedOff,       !- Saturday Schedule:Day Name
    OutVarDaySchedOff,       !- Holiday Schedule:Day Name
    OutVarDaySchedOff,       !- SummerDesignDay Schedule:Day Name
    OutVarDaySchedOff,       !- WinterDesignDay Schedule:Day Name
    OutVarDaySchedOff,       !- CustomDay1 Schedule:Day Name
    OutVarDaySchedOff;       !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    OutVarSched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    OutVarWeekSchedOn,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    21,                      !- End Day 1
    OutVarWeekSchedOn,       !- Schedule:Week Name 2
    1,                       !- Start Month 2
    22,                      !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Output:Variable,*,Site Day Type Index,Hourly,OutVarSched;

  Output:Variable,*,Schedule Value,Hourly,OutVarSched;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly,OutVarSched;

  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly,OutVarSched;

!report variable,,Outdoor Dew Point,hourly,OutVarSched;
!report variable,,Outdoor Enthalpy,hourly,OutVarSched;

  Output:Variable,*,Site Outdoor Air Humidity Ratio,Hourly,OutVarSched;

!report variable,,Outdoor Relative Humidity,hourly,OutVarSched;
!report variable,,Outdoor Air Density,hourly,OutVarSched;
!report variable,,Outdoor Barometric Pressure,hourly,OutVarSched;
!report variable,,Wind Speed,hourly,OutVarSched;
!report variable,,direct solar,hourly,OutVarSched;
!report variable,,diffuse solar,hourly,OutVarSched;
!report variable,,mean air temperature,hourly,OutVarSched;
!report variable,,Zone/Sys Sensible Heating Energy,hourly,OutVarSched;

  Output:Variable,*,Zone Air System Sensible Cooling Energy,Hourly,OutVarSched;

  Output:Variable,*,Zone Air Temperature,Hourly,OutVarSched;

  Output:Variable,*,Zone Air Humidity Ratio,Hourly,OutVarSched;

  Output:Variable,*,Surface Inside face Temperature,Hourly,OutVarSched;

  Output:Variable,*,Surface Outside face Temperature,Hourly,OutVarSched;

!
!report variable,,Zone/Sys Sensible Heating Energy,hourly,OutVarSched;

  Output:Variable,*,Zone Air System Sensible Cooling Energy,Hourly,OutVarSched;

  Output:Variable,*,Zone Air Temperature,Hourly,OutVarSched;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,Hourly,OutVarSched;

!report variable,,Zone Air Humidity Ratio,hourly,OutVarSched;
!report variable,,Window AC Total Zone Cooling rate,hourly,OutVarSched;
!report variable,,Window AC Total Zone Cooling Energy,hourly,OutVarSched;
!report variable,,Window AC Sensible Zone Cooling rate,hourly,OutVarSched;
!report variable,,Window AC Sensible Zone Cooling Energy,hourly,OutVarSched;
!report variable,,Window AC electric power,hourly,OutVarSched;
!report variable,,Window AC electric consumption,hourly,OutVarSched;

  Output:Variable,*,fan electric power,Hourly,OutVarSched;

!report variable,,Fan Delta Temp,hourly,OutVarSched;

  Output:Variable,*,Fan Electric Energy,Hourly,OutVarSched;

!report variable,,DX Coil Total cooling rate,hourly,OutVarSched;
!report variable,,DX Coil Total Cooling Energy,hourly,OutVarSched;
!report variable,,DX Coil Sensible cooling rate,hourly,OutVarSched;
!report variable,,DX Coil Sensible Cooling Energy,hourly,OutVarSched;
!report variable,,DX Cooling Coil electric power,hourly,OutVarSched;
!report variable,,DX Cooling Coil electric consumption,hourly,OutVarSched;
!report variable,,Window AC Fan Part-Load Ratio,hourly,OutVarSched;
!report variable,,Window AC Compressor Part-Load Ratio,hourly,OutVarSched;
!report variable,,DX Coil Latent Cooling Rate,hourly,OutVarSched;
!report variable,,DX Coil Latent Cooling Energy,hourly,OutVarSched;

  Output:Variable,*,System Node Temperature,Hourly,OutVarSched;

  Output:Variable,*,System Node Humidity Ratio,Hourly,OutVarSched;

  Output:Variable,*,System Node Wetbulb Temperature,Hourly,OutVarSched;

  Output:Variable,*,System Node Mass Flow Rate,Hourly,OutVarSched;

  Output:Variable,*,System Node Standard Density Volume Flow Rate,Hourly,OutVarSched;

!report variable,,lights return air load,hourly;
!report variable,,electric load,hourly;
!report variable,,Electric Load,hourly;
!report variable,,Mean Radiant Temperature,hourly;
!report variable,,Zone/Sys Sensible Heating Rate,hourly;
!report variable,,Zone/Sys Sensible Cooling Rate,hourly;
!report variable,,System Node Temp,hourly;
!report variable,,System Node MassFlowRate,hourly;
!report variable,,System Node Humidity Ratio,hourly;
!report variable,,SimAir Iterations,hourly;

  Output:Variable,*,Chiller Part Load Ratio,Hourly,OutVarSched;

  Output:Variable,*,Chiller Cycling Ratio,Hourly,OutVarSched;

  Output:Variable,*,Chiller Electric Power,Hourly,OutVarSched;

  Output:Variable,*,Chiller Electric Energy,Hourly,OutVarSched;

  Output:Variable,*,Chiller COP,Hourly,OutVarSched;

  Output:Variable,*,Chiller Capacity Temperature Modifier Multiplier,Hourly,OutVarSched;

  Output:Variable,*,Chiller EIR Temperature Modifier Multiplier,Hourly,OutVarSched;

  Output:Variable,*,Chiller EIR Part Load Modifier Multiplier,Hourly,OutVarSched;

  Output:Variable,*,Chiller Condenser Inlet Temperature,Hourly,OutVarSched;

  Output:Variable,*,Chiller Condenser Outlet Temperature,Hourly,OutVarSched;

  Output:Variable,*,Chiller Condenser Mass Flow Rate,Hourly,OutVarSched;

  Output:Variable,*,Chiller Evaporator Inlet Temperature,Hourly,OutVarSched;

  Output:Variable,*,Chiller Evaporator Outlet Temperature,Hourly,OutVarSched;

  Output:Variable,*,Chiller Evaporator Mass Flow Rate,Hourly,OutVarSched;

  Output:Variable,*,Chiller Evaporator Cooling Energy,Hourly,OutVarSched;

report variable dictionary;

  Output:Surfaces:Drawing,dxf;

  Output:Constructions,Constructions;

 End Simulation Data;

  Output:VariableDictionary,Regular;

