! ASHRAE Analytical SolRadShade-South-HorVer.idf
! Basic file description: ASHRAE Analytical Test-South Window with Overhang and Fin.
! Author:   R. H. Henninger,  GARD Analytics, Inc.
! Date:     January 2, 2001
! Run:      Fixed interior and exterior temperatures
! Building: Cube 3m x 3m x 3m, one external surface - window.
! Internal: None.
! System:   Zone temperature and outdoor temperature kept constant at same value.
! Plant:    None.
! Modified: Conforms with Beta 4 input

  VERSION,.;

  Site:Location,
    ATLANTA,                 !- Name
    33.65,                   !- Latitude {deg}
    -84.43,                  !- Longitude {deg}
    -5.0,                    !- Time Zone {hr}
    315.0;                   !- Elevation {m}

 ! ATLANTA Annual Cooling Design Conditions Wind Speed=4m/s Wind Dir=300
 ! Hottest Month=JUL
 ! ATLANTA_GA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=34.4°C MWB=23.8°C

  SizingPeriod:DesignDay,
    ATLANTA Ann Clg .4% Condns DB=>MWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    20.0,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97598.,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No;                      !- Run Simulation for Weather File Run Periods

  Material:NoMass,
    R-25 INSULATION,         !- Name
    VerySmooth,              !- Roughness
    25.075,                  !- Thermal Resistance {m2-K/W}
    0.000001,                !- Thermal Absorptance
    1.000000,                !- Solar Absorptance
    1.000000;                !- Visible Absorptance

             ! Material layer names follow:

  Construction,
    TESTSURFACE,             !- Name
    R-25 INSULATION;         !- Outside Layer

!          0.84,  !N9 [IR emittance: front side]
!          0.84,  !N10 [IR emittance: back side]

  WindowMaterial:Glazing,
    Glass Type 1,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003175,                !- Thickness {m}
    0.86156,                 !- Solar Transmittance at Normal Incidence
    0.07846,                 !- Front Side Solar Reflectance at Normal Incidence
    0.07846,                 !- Back Side Solar Reflectance at Normal Incidence
    0.91325,                 !- Visible Transmittance at Normal Incidence
    0.08200,                 !- Front Side Visible Reflectance at Normal Incidence
    0.08200,                 !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.00001,                 !- Front Side Infrared Hemispherical Emissivity
    0.00001,                 !- Back Side Infrared Hemispherical Emissivity
    1.06;                    !- Conductivity {W/m-K}

  WindowProperty:FrameAndDivider,
    TestFrameAndDivider,     !- Name
    ,                        !- Frame Width {m}
    ,                        !- Frame Outside Projection {m}
    ,                        !- Frame Inside Projection {m}
    ,                        !- Frame Conductance {W/m2-K}
    ,                        !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Frame Solar Absorptance
    ,                        !- Frame Visible Absorptance
    ,                        !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.02,                    !- Divider Width {m}
    2,                       !- Number of Horizontal Dividers
    2,                       !- Number of Vertical Dividers
    0.02,                    !- Divider Outside Projection {m}
    0.02,                    !- Divider Inside Projection {m}
    5.0,                     !- Divider Conductance {W/m2-K}
    1.2,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                     !- Divider Solar Absorptance
    0.8,                     !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

               ! Material layer names follow:

  Construction,
    Single Pane Window,      !- Name
    Glass Type 1;            !- Outside Layer

  Timestep,6;

! INSIDE CONVECTION ALGORITHM,     SIMPLE;

  SurfaceProperty:ConvectionCoefficients,
    ZONE SUBSURFACE 1,       !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    3.076,                   !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Outside,                 !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    8.23,                    !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    ZONE SURFACE SOUTH,      !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    3.076,                   !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Outside,                 !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    8.23,                    !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    ZONE SURFACE NORTH,      !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    3.076,                   !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Outside,                 !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    8.23,                    !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    ZONE SURFACE EAST,       !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    3.076,                   !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Outside,                 !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    8.23,                    !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    ZONE SURFACE WEST,       !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    3.076,                   !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Outside,                 !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    8.23,                    !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    ZONE SURFACE FLOOR,      !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    3.076,                   !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Outside,                 !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    8.23,                    !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  SurfaceProperty:ConvectionCoefficients,
    ZONE SURFACE CEILING,    !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    3.076,                   !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Outside,                 !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    8.23,                    !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

! OUTSIDE CONVECTION ALGORITHM,    1;

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    1;                       !- Calculation Frequency

  Site:GroundReflectance,0,0,0,0,0,0,0,0,0,0,0,0;

  Building,
    SolRadShade-South-HorVer,!- Name
    0.0,                     !- North Axis {deg}
    Country,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value
    4.0000002E-03,           !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Zone,
    ZONE ONE,                !- Name
    0.0000000E+00,           !- Direction of Relative North {deg}
    0.0000000E+00,           !- X Origin {m}
    0.0000000E+00,           !- Y Origin {m}
    0.0000000E+00,           !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.000,                   !- Ceiling Height {m}
    27.0000;                 !- Volume {m3}

  ! ZoneCapacitanceMultiplier,1;

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  BuildingSurface:Detailed,
    ZONE SURFACE SOUTH,      !- Name
    Wall,                    !- Surface Type
    TESTSURFACE,             !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,3.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    6.000,0.000,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    6.000,0.000,3.0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZONE SUBSURFACE 1,       !- Name
    Window,                  !- Surface Type
    SINGLE PANE WINDOW,      !- Construction Name
    ZONE SURFACE SOUTH,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.0000000,               !- View Factor to Ground
    ,                        !- Shading Control Name
    TestFrameandDivider,     !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    0.500,0.000,2.500,  !- X,Y,Z ==> Vertex 1 {m}
    0.500,0.000,0.500,  !- X,Y,Z ==> Vertex 2 {m}
    2.500,0.000,0.500,  !- X,Y,Z ==> Vertex 3 {m}
    2.500,0.000,2.500;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    SOUTH WINDOW OVERHANG,   !- Name
    ZONE SURFACE SOUTH,      !- Base Surface Name
    SCH 2,                   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.000000,-.60000,3.00000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.000000,0.000000,3.00000,  !- X,Y,Z ==> Vertex 2 {m}
    16.000000,0.000000,3.00000,  !- X,Y,Z ==> Vertex 3 {m}
    16.000000,-.6000000,3.00000;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Zone:Detailed,
    SOUTH WINDOW RIGHT FIN,  !- Name
    ZONE SURFACE SOUTH,      !- Base Surface Name
    SCH 2,                   !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.000000,0.00000,20.00000,  !- X,Y,Z ==> Vertex 1 {m}
    3.000000,0.00000,0.00000,  !- X,Y,Z ==> Vertex 2 {m}
    3.000000,-1.00000,0.00000,  !- X,Y,Z ==> Vertex 3 {m}
    3.000000,-1.00000,20.00000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE WEST,       !- Name
    Wall,                    !- Surface Type
    TESTSURFACE,             !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE WEST,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,3.000,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,3.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.000,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE NORTH,      !- Name
    Wall,                    !- Surface Type
    TESTSURFACE,             !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE NORTH,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.000,3.000,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    6.000,3.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,3.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,3.000,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE EAST,       !- Name
    Wall,                    !- Surface Type
    TESTSURFACE,             !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE EAST,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    6.000,0.000,3.000,  !- X,Y,Z ==> Vertex 1 {m}
    6.000,0.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    6.000,3.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    6.000,3.000,3.000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE CEILING,    !- Name
    Ceiling,                 !- Surface Type
    TESTSURFACE,             !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE CEILING,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,3.000,3.00,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.000,3.00,  !- X,Y,Z ==> Vertex 2 {m}
    6.000,0.000,3.00,  !- X,Y,Z ==> Vertex 3 {m}
    6.000,3.000,3.00;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE FLOOR,      !- Name
    Floor,                   !- Surface Type
    TESTSURFACE,             !- Construction Name
    ZONE ONE,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZONE SURFACE FLOOR,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0000000E+00,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000,0.000,0.000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,3.000,0.000,  !- X,Y,Z ==> Vertex 2 {m}
    6.000,3.000,0.000,  !- X,Y,Z ==> Vertex 3 {m}
    6.000,0.000,0.000;  !- X,Y,Z ==> Vertex 4 {m}

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Hourly,
    Day Sch 2,               !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Week Sch 2,              !- Name
    Day Sch 2,               !- Sunday Schedule:Day Name
    Day Sch 2,               !- Monday Schedule:Day Name
    Day Sch 2,               !- Tuesday Schedule:Day Name
    Day Sch 2,               !- Wednesday Schedule:Day Name
    Day Sch 2,               !- Thursday Schedule:Day Name
    Day Sch 2,               !- Friday Schedule:Day Name
    Day Sch 2,               !- Saturday Schedule:Day Name
    Day Sch 2,               !- Holiday Schedule:Day Name
    Day Sch 2,               !- SummerDesignDay Schedule:Day Name
    Day Sch 2,               !- WinterDesignDay Schedule:Day Name
    Day Sch 2,               !- CustomDay1 Schedule:Day Name
    Day Sch 2;               !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Sch 2,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Week Sch 2,              !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    ZONE ONE,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    HeatCool Setpoints Set 1;!- Control 1 Name

  ThermostatSetpoint:SingleHeatingOrCooling,
    HeatCool Setpoints Set 1,!- Name
    HeatCool Setpoints;      !- Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

          ! Next Arguments represent each hour of day

  Schedule:Day:Hourly,
    Zone HeatCool Setpoint All Days,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20.,                     !- Hour 1
    20.,                     !- Hour 2
    20.,                     !- Hour 3
    20.,                     !- Hour 4
    20.,                     !- Hour 5
    20.,                     !- Hour 6
    20.,                     !- Hour 7
    20.,                     !- Hour 8
    20.,                     !- Hour 9
    20.,                     !- Hour 10
    20.,                     !- Hour 11
    20.,                     !- Hour 12
    20.,                     !- Hour 13
    20.,                     !- Hour 14
    20.,                     !- Hour 15
    20.,                     !- Hour 16
    20.,                     !- Hour 17
    20.,                     !- Hour 18
    20.,                     !- Hour 19
    20.,                     !- Hour 20
    20.,                     !- Hour 21
    20.,                     !- Hour 22
    20.,                     !- Hour 23
    20.;                     !- Hour 24

          ! Next arguments are names (DaySchedules) for the days

  Schedule:Week:Daily,
    Zone HeatCool Setpoint All Weeks,  !- Name
    Zone HeatCool Setpoint All Days,  !- Sunday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Monday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Tuesday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Wednesday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Thursday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Friday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Saturday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- Holiday Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- SummerDesignDay Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- WinterDesignDay Schedule:Day Name
    Zone HeatCool Setpoint All Days,  !- CustomDay1 Schedule:Day Name
    Zone HeatCool Setpoint All Days;  !- CustomDay2 Schedule:Day Name

          ! remaining arguments are grouped [Name (WeekSchedules),startmonth,startday,endmonth,endday]
          ! 18 periods allowed

  Schedule:Year,
    HeatCool Setpoints,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Zone HeatCool Setpoint All Weeks,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

          ! Next Arguments represent each hour of day

  Schedule:Day:Hourly,
    Control Type All Days-HeatCool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    3,                       !- Hour 1
    3,                       !- Hour 2
    3,                       !- Hour 3
    3,                       !- Hour 4
    3,                       !- Hour 5
    3,                       !- Hour 6
    3,                       !- Hour 7
    3,                       !- Hour 8
    3,                       !- Hour 9
    3,                       !- Hour 10
    3,                       !- Hour 11
    3,                       !- Hour 12
    3,                       !- Hour 13
    3,                       !- Hour 14
    3,                       !- Hour 15
    3,                       !- Hour 16
    3,                       !- Hour 17
    3,                       !- Hour 18
    3,                       !- Hour 19
    3,                       !- Hour 20
    3,                       !- Hour 21
    3,                       !- Hour 22
    3,                       !- Hour 23
    3;                       !- Hour 24

          ! Next arguments are names (DaySchedules) for the days

  Schedule:Week:Daily,
    Control Type All Weeks-HeatCool,  !- Name
    Control Type All Days-HeatCool,  !- Sunday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Monday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Tuesday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Wednesday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Thursday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Friday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Saturday Schedule:Day Name
    Control Type All Days-HeatCool,  !- Holiday Schedule:Day Name
    Control Type All Days-HeatCool,  !- SummerDesignDay Schedule:Day Name
    Control Type All Days-HeatCool,  !- WinterDesignDay Schedule:Day Name
    Control Type All Days-HeatCool,  !- CustomDay1 Schedule:Day Name
    Control Type All Days-HeatCool;  !- CustomDay2 Schedule:Day Name

          ! remaining arguments are grouped [Name (WeekSchedules),startmonth,startday,endmonth,endday]
          ! 18 periods allowed

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Control Type All Weeks-HeatCool,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

    !*****************ZONE EQUIPMENT SPECIFICATION*********************
    !Zone Heating and Cooling Equipment are attached to zones by the following statements:

  ZoneHVAC:EquipmentConnections,
    ZONE ONE,                !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_2,                  !- Zone Air Node Name
    NODE_3;                  !- Zone Return Air Node Name

        !List equipment in simulation order

  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone1Air,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! PURCHASED AIR,
!    A1 [Purchased Air Name],
!    N1 [Zone Supply Air Node Number],
!    N2 [Heating Supply Air Temp],
!    N3 [Cooling Supply Air Temp],
!    N4 [Heating Supply Air Humidity Ratio],
!    N5 [Cooling Supply Air Humidity Ratio];
!

  ZoneHVAC:IdealLoadsAirSystem,
    Zone1Air,                !- Name
    ,                        !- Availability Schedule Name
    NODE_1,                  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    5,                       !- Minimum Cooling Supply Air Temperature {C}
    0.010,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.010,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Zone1Inlets,             !- Name
    NODE_1;                  !- Node 1 Name

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

  Output:Variable,*,Zone Mean Air Temperature,Hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,Hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,Hourly;

  Output:Variable,*,Site Ground Reflected Solar Radiation Rate per Area,Hourly;

  Output:Variable,*,Surface Outside Face Sunlit Area,Hourly;

  Output:Variable,*,Surface Outside Face Sunlit Fraction,Hourly;

  Output:Variable,*,Surface Inside face Temperature,Hourly;

  Output:Variable,*,Surface Outside face Temperature,Hourly;

  Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,Hourly;

  Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,Hourly;

  Output:Variable,*,Surface Outside Face Incident Solar Radiation Rate per Area,Hourly;

  Output:Variable,*,Zone Air System Sensible Heating Energy,Hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Energy,Hourly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,Hourly;

  Output:Surfaces:Drawing,dxf;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:VariableDictionary,IDF;

